[TITLE]
Scenario: LARGE - PEAKED 
Date: 17/5/2022 	

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 122             	33.29470062 	0           	                	;
 128             	48.20557022 	0.0946875   	1               	;
 129             	40.26018906 	0.3053125   	1               	;
 130             	33.29104233 	0.17        	1               	;
 132             	24.81019402 	0           	                	;
 162             	29.68267059 	0.1746875   	1               	;
 164             	30.54152679 	0.125625    	1               	;
 166             	27.3206749  	0.1790625   	1               	;
 167             	24.78153419 	0.305625    	1               	;
 168             	28.74156952 	0           	                	;
 169             	25.9523201  	0           	                	;
 170             	25.20806313 	0           	                	;
 173             	42.60651779 	0           	                	;
 174             	46.65616989 	0.1171875   	1               	;
 175             	30.1459198  	0           	                	;
 181             	46.22414398 	0.198125    	1               	;
 182             	46.22414398 	0           	                	;
 183             	36.63947678 	0.1846875   	1               	;
 184             	33.29470062 	0           	                	;
 185             	43.57028198 	0.38625     	1               	;
 604             	65.70238304 	0           	                	;
 612             	53.97018814 	0.1475      	1               	;
 613             	50.85184479 	0           	                	;
 615             	49.72509766 	0           	                	;
 616             	49.90552902 	0           	                	;
 617             	48.73373413 	1.0103125   	1               	;
 618             	49.8369751  	0.0871875   	1               	;
 619             	51.51711273 	0.3271875   	1               	;
 621             	51.83773041 	0.144375    	1               	;
 622             	49.59844589 	0           	                	;
 624             	33.17961502 	0.34375     	1               	;
 625             	55.60690308 	1.03625     	1               	;
 626             	49.59106445 	0           	                	;
 627             	53.32428741 	0           	                	;
 628             	49.21061325 	0           	                	;
 629             	48.57908249 	0           	                	;
 630             	39.57807159 	0           	                	;
 632             	43.81867981 	0.265       	1               	;
 708             	34.66796494 	0.1471875   	1               	;
 710             	28.57468414 	0.7915625   	1               	;
 719             	36.65763474 	0.221875    	1               	;
 721             	39.77185822 	0           	                	;
 723             	42.91667557 	0           	                	;
 724             	42.46834946 	0.303125    	1               	;
 726             	29.5855484  	0           	                	;
 727             	32.18384171 	0.7503125   	1               	;
 728             	33.17059708 	0           	                	;
 729             	47.5567627  	0.4140625   	1               	;
 730             	48.76678085 	0.01875     	1               	;
 732             	49.03995895 	0           	                	;
 733             	45.58271408 	0           	                	;
 734             	44.76599884 	0.4625      	1               	;
 735             	33.49935913 	0           	                	;
 736             	34.66946411 	0           	                	;
 737             	33.11510086 	1.7646875   	1               	;
 738             	32.38347626 	0.4534375   	1               	;
 739             	31.74964142 	0           	                	;
 740             	31.74964142 	0.2771875   	1               	;
 741             	30.49715424 	0           	                	;
 743             	28.9054184  	0           	                	;
 744             	29.16739273 	0.0521875   	1               	;
 745             	28.84119034 	0.455       	1               	;
 746             	29.23752594 	0.0178125   	1               	;
 747             	28.05725861 	0           	                	;
 748             	25.97383118 	0.4728125   	1               	;
 749             	25.18717957 	0.3259375   	1               	;
 750             	26.27825928 	0.3715625   	1               	;
 751             	28.17973328 	0           	                	;
 752             	28.17973328 	0.5409375   	1               	;
 754             	31.57808304 	0           	                	;
 755             	30.87614822 	0           	                	;
 1184            	50.92703629 	0           	                	;
 1261            	48.03189087 	0           	                	;
 1302            	30.36299133 	0           	                	;
 1456            	29.56036758 	0.1353125   	1               	;
 1466            	54.14008331 	0           	                	;
 1467            	39.77185822 	0           	                	;
 1552            	52.07165909 	0.3771875   	1               	;
 1554            	24.2864418  	0.59125     	1               	;
 2009            	50.0593338  	0           	                	;
 2010            	54.19068909 	0           	                	;
 2048            	46.58271408 	0           	                	;
 2124            	29.32266235 	0           	                	;
 2740            	26.62316132 	1.1959375   	1               	;
 2759            	35.27824402 	0.7659375   	1               	;
 2760            	25.96389771 	0.600625    	1               	;
 2761            	95.61243439 	0           	                	;
 2762            	84.59255219 	0           	                	;
 3021            	53.44335938 	0           	                	;
 3090            	31.97174072 	0.126875    	1               	;
 3101            	52.86180115 	0           	                	;
 3117            	55.60690308 	0.2471875   	1               	;
 3200            	52.56518936 	0.0521875   	1               	;
 3201            	46.48830414 	0.7203125   	1               	;
 3227            	39.57807159 	0           	                	;
 3233            	33.24208832 	0           	                	;
 3234            	33.29470062 	0           	                	;
 3235            	28.29724884 	0           	                	;
 3278            	33.29104233 	0.0915625   	1               	;
 3279            	35.37417221 	0           	                	;
 3280            	53.26961136 	0.08875     	1               	;
 3860            	30.8920784  	0.1165625   	1               	;
 12850           	26.00727061 	0.0346875   	1               	;
 12854           	25.06149718 	0           	                	;
 12857           	26.59499754 	0.085625    	1               	;
 12860           	26.74071961 	0.7403125   	1               	;
 12863           	27.56290419 	0.1753125   	1               	;
 12866           	27.53573594 	0.0321875   	1               	;
 12869           	28.20962727 	0.2475      	1               	;
 12872           	28.89231011 	0.3309375   	1               	;
 12875           	29.1292771  	0.7571875   	1               	;
 12878           	29.98880484 	0.7053125   	1               	;
 12881           	29.18378821 	0.4696875   	1               	;
 12884           	29.43449213 	0.614375    	1               	;
 12887           	30.5352114  	0.453125    	1               	;
 12890           	31.98631927 	0.361875    	1               	;
 12893           	30.0248631  	1.0259375   	1               	;
 12896           	29.26258078 	0.1815625   	1               	;
 12899           	32.04567851 	1.7240625   	1               	;
 12902           	32.02068869 	0.185       	1               	;
 12906           	30.79578627 	0.6709375   	1               	;
 12909           	30.90030894 	0.3634375   	1               	;
 12912           	31.95604125 	1.33        	1               	;
 12915           	31.66895219 	0.37125     	1               	;
 12918           	31.56606228 	0.1003125   	1               	;
 12921           	31.5729929  	0.644375    	1               	;
 12924           	32.86923765 	0.045625    	1               	;
 12927           	34.77299575 	0.3696875   	1               	;
 12930           	34.97602993 	0           	                	;
 12933           	36.56341433 	0.0703125   	1               	;
 12936           	31.2640127  	0.0309375   	1               	;
 12939           	35.68163417 	0.7915625   	1               	;
 12942           	35.17282162 	0.3065625   	1               	;
 12945           	34.83655881 	0.618125    	1               	;
 12948           	30.03532971 	0.06125     	1               	;
 12951           	31.58934253 	0.1434375   	1               	;
 12954           	28.34750438 	0.4328125   	1               	;
 12957           	23.85236573 	0.968125    	1               	;
 12960           	29.00811967 	0.299375    	1               	;
 12963           	28.30022501 	0.34625     	1               	;
 12966           	25.33010417 	2.0053125   	1               	;
 12972           	37.14153135 	0.1928125   	1               	;
 12975           	39.76108034 	0.180625    	1               	;
 12978           	40.94616985 	0.08125     	1               	;
 12981           	39.8335811  	0.025       	1               	;
 12984           	38.4475683  	0.065       	1               	;
 12987           	33.67005549 	0           	                	;
 12990           	34.2696565  	0.1209375   	1               	;
 12993           	38.26865564 	0           	                	;
 12996           	35.42766766 	0.16625     	1               	;
 12999           	36.10374725 	0.405       	1               	;
 13003           	35.81691181 	0.79        	1               	;
 13006           	38.25950745 	1.1765625   	1               	;
 13009           	41.10648294 	1.1009375   	1               	;
 13012           	43.55728749 	0.184375    	1               	;
 13015           	46.97143639 	0           	                	;
 13018           	38.70028423 	0.256875    	1               	;
 13021           	42.36815994 	0.114375    	1               	;
 13024           	39.24914203 	0           	                	;
 13027           	48.28025478 	0.2496875   	1               	;
 13030           	49.37271564 	0.365625    	1               	;
 13033           	48.25055809 	0.00875     	1               	;
 13036           	51.70347751 	0.1384375   	1               	;
 13039           	48.75456034 	0.5871875   	1               	;
 13042           	47.27020769 	0.6796875   	1               	;
 13045           	48.6772328  	0.611875    	1               	;
 13048           	49.04484201 	0.2         	1               	;
 13051           	48.23636851 	0           	                	;
 13054           	38.39158747 	0.2334375   	1               	;
 13057           	40.51985898 	0.534375    	1               	;
 13060           	34.33351979 	1.2740625   	1               	;
 13063           	31.84740411 	0.625625    	1               	;
 13066           	30.2360877  	1.69125     	1               	;
 13069           	28.47799474 	0.4603125   	1               	;
 13072           	27.19766892 	0.485       	1               	;
 13075           	48.3409567  	0.384375    	1               	;
 13078           	45.53812903 	0.4440625   	1               	;
 13081           	30.79705526 	0.2390625   	1               	;
 13084           	35.76167065 	0.628125    	1               	;
 13087           	39.75802061 	0           	                	;
 13090           	41.05969112 	0           	                	;
 13093           	56.73741576 	0.569375    	1               	;
 13096           	48.52625727 	0.750625    	1               	;
 13099           	54.82082623 	0.1228125   	1               	;
 13102           	53.7540472  	0.23125     	1               	;
 13105           	47.42145768 	0.0525      	1               	;
 13108           	42.27599517 	0.88375     	1               	;
 13111           	48.55731531 	0.605       	1               	;
 13114           	54.18482441 	0.3734375   	1               	;
 13117           	49.20760723 	0.864375    	1               	;
 13120           	48.29424163 	0           	                	;
 13123           	51.61598572 	0           	                	;
 13126           	54.89212053 	0.1284375   	1               	;
 13129           	49.45679045 	0.118125    	1               	;
 13132           	50.30684352 	0           	                	;
 13135           	48.72568154 	0.2271875   	1               	;
 13138           	55.87878765 	0.1975      	1               	;
 13141           	54.4743614  	0.2109375   	1               	;
 13144           	49.87350526 	0.2175      	1               	;
 13147           	50.87879801 	0.113125    	1               	;
 13150           	58.01978024 	0.2028125   	1               	;
 13153           	54.49925249 	1.279375    	1               	;
 13156           	56.70202359 	2.5003125   	1               	;
 13159           	48.15941235 	0.701875    	1               	;
 13162           	54.19806173 	0.16875     	1               	;
 13165           	52.53237718 	0.4028125   	1               	;
 13168           	48.03098981 	0.0153125   	1               	;
 13201           	54.47232241 	0.256875    	1               	;
 13204           	50.91281014 	0.041875    	1               	;
 1               	54.92671833 	0           	                	;
 3               	0           	0           	                	;
 4               	0           	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 2               	150.6       	                	;
 5               	0           	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 4265            	739             	740             	21.6        	100         	0.26        	0           	Open  	;
 4304            	751             	752             	21.5        	100         	0.26        	0           	Open  	;
 4376            	3227            	630             	21.4        	100         	0.26        	0           	Open  	;
 4384            	173             	724             	21.5        	100         	0.26        	0           	Open  	;
 4428            	721             	1467            	22.0        	150         	0.26        	0           	Open  	;
 4445            	719             	183             	22.6        	100         	0.26        	0           	Open  	;
 4457            	182             	181             	22.8        	100         	0.26        	0           	Open  	;
 4466            	184             	3234            	23.0        	300         	0.26        	0           	Open  	;
 4494            	3234            	122             	23.5        	200         	0.26        	0           	Open  	;
 4535            	626             	628             	24.2        	400         	0.26        	0           	Open  	;
 4549            	625             	3117            	24.7        	100         	0.26        	0           	Open  	;
 4631            	733             	2048            	26.4        	100         	0.26        	0           	Open  	;
 4652            	130             	3278            	27.0        	100         	0.26        	0           	Open  	;
 4752            	122             	737             	29.8        	100         	0.26        	0           	Open  	;
 4824            	174             	182             	34.0        	350         	0.26        	0           	Open  	;
 4830            	1               	612             	34.5        	400         	0.26        	0           	Open  	;
 4874            	3101            	3200            	36.0        	100         	0.26        	0           	Open  	;
 5464            	132             	1554            	42.3        	100         	0.26        	0           	Open  	;
 5553            	622             	626             	48.7        	400         	0.26        	0           	Open  	;
 5565            	164             	1302            	49.6        	200         	0.26        	0           	Open  	;
 5642            	1552            	627             	57.4        	200         	0.26        	0           	Open  	;
 5660            	751             	3235            	59.6        	100         	0.26        	0           	Open  	;
 5667            	615             	616             	61.1        	150         	0.26        	0           	Open  	;
 5677            	744             	2124            	63.0        	100         	0.26        	0           	Open  	;
 5689            	730             	729             	64.5        	150         	0.26        	0           	Open  	;
 5726            	747             	746             	68.2        	100         	0.26        	0           	Open  	;
 5751            	1466            	1261            	71.6        	150         	0.26        	0           	Open  	;
 5758            	2761            	2762            	72.0        	600         	0.045       	0           	Open  	;
 5804            	734             	632             	80.3        	200         	0.26        	0           	Open  	;
 6010            	736             	184             	125.0       	300         	0.26        	0           	Open  	;
 6131            	710             	1456            	147.7       	100         	0.26        	0           	Open  	;
 6161            	619             	3201            	156.3       	100         	0.26        	0           	Open  	;
 6163            	708             	735             	152.6       	350         	0.26        	0           	Open  	;
 6187            	162             	1456            	157.5       	200         	0.26        	0           	Open  	;
 6188            	128             	174             	157.4       	350         	0.26        	0           	Open  	;
 6256            	3090            	2759            	171.4       	100         	0.26        	0           	Open  	;
 6262            	624             	727             	171.7       	100         	0.26        	0           	Open  	;
 6265            	182             	734             	179.6       	350         	0.26        	0           	Open  	;
 6269            	746             	741             	173.5       	150         	0.26        	0           	Open  	;
 6404            	2048            	1467            	198.2       	100         	0.26        	0           	Open  	;
 6413            	122             	162             	199.6       	200         	0.26        	0           	Open  	;
 6415            	622             	1552            	200.3       	250         	0.26        	0           	Open  	;
 6434            	2760            	2740            	217.4       	100         	0.26        	0           	Open  	;
 6449            	613             	3200            	205.4       	200         	0.26        	0           	Open  	;
 6593            	723             	173             	238.6       	100         	0.26        	0           	Open  	;
 6633            	2740            	3090            	244.0       	100         	0.26        	0           	Open  	;
 6663            	2759            	719             	281.0       	100         	0.26        	0           	Open  	;
 6671            	175             	744             	254.3       	100         	0.26        	0           	Open  	;
 6677            	621             	619             	255.1       	100         	0.26        	0           	Open  	;
 6696            	732             	1552            	261.6       	200         	0.26        	0           	Open  	;
 6713            	3201            	721             	265.5       	150         	0.26        	0           	Open  	;
 6779            	719             	630             	292.2       	100         	0.26        	0           	Open  	;
 6818            	169             	2760            	296.9       	100         	0.26        	0           	Open  	;
 6833            	3233            	3201            	309.5       	150         	0.26        	0           	Open  	;
 6842            	3235            	749             	327.0       	100         	0.26        	0           	Open  	;
 6866            	130             	169             	311.3       	100         	0.26        	0           	Open  	;
 6906            	741             	743             	336.4       	150         	0.26        	0           	Open  	;
 6943            	612             	625             	329.8       	500         	0.26        	0           	Open  	;
 6944            	615             	627             	331.6       	200         	0.26        	0           	Open  	;
 7012            	170             	132             	354.2       	100         	0.26        	0           	Open  	;
 7097            	1466            	616             	387.0       	150         	0.26        	0           	Open  	;
 7108            	169             	170             	440.1       	100         	0.26        	0           	Open  	;
 7451            	604             	2009            	651.0       	600         	0.045       	0           	Open  	;
 7849            	2762            	604             	1579.7      	600         	0.045       	0           	Open  	;
 8026            	2009            	3021            	869.5       	600         	0.045       	0           	Open  	;
 8027            	3021            	2010            	194.6       	600         	0.045       	0           	Open  	;
 12851           	750             	12850           	598.9       	100         	0.26        	0           	Open  	;
 12852           	12850           	749             	56.3        	100         	0.26        	0           	Open  	;
 12855           	749             	12854           	46.6        	100         	0.26        	0           	Open  	;
 12856           	12854           	748             	145.9       	100         	0.26        	0           	Open  	;
 12858           	748             	12857           	67.1        	100         	0.26        	0           	Open  	;
 12862           	12860           	748             	49.1        	100         	0.26        	0           	Open  	;
 12864           	12857           	12863           	151.8       	100         	0.26        	0           	Open  	;
 12865           	12863           	747             	83.5        	100         	0.26        	0           	Open  	;
 12867           	747             	12866           	81.9        	100         	0.26        	0           	Open  	;
 12868           	12866           	12860           	179.0       	100         	0.26        	0           	Open  	;
 12870           	746             	12869           	192.2       	100         	0.26        	0           	Open  	;
 12871           	12869           	3235            	57.5        	100         	0.26        	0           	Open  	;
 12874           	12872           	2124            	115.9       	100         	0.26        	0           	Open  	;
 12876           	2124            	12875           	94.6        	100         	0.26        	0           	Open  	;
 12877           	12875           	751             	307.7       	100         	0.26        	0           	Open  	;
 12879           	743             	12878           	58.2        	100         	0.26        	0           	Open  	;
 12880           	12878           	744             	97.9        	100         	0.26        	0           	Open  	;
 12882           	743             	12881           	84.8        	100         	0.26        	0           	Open  	;
 12883           	12881           	745             	142.4       	100         	0.26        	0           	Open  	;
 12885           	755             	12884           	330.0       	100         	0.26        	0           	Open  	;
 12886           	12884           	12872           	391.6       	100         	0.26        	0           	Open  	;
 12889           	12887           	755             	166.6       	150         	0.26        	0           	Open  	;
 12891           	754             	12890           	82.7        	100         	0.26        	0           	Open  	;
 12892           	12890           	3860            	320.1       	100         	0.26        	0           	Open  	;
 12895           	12893           	12887           	185.4       	150         	0.26        	0           	Open  	;
 12897           	1456            	12896           	95.8        	150         	0.26        	0           	Open  	;
 12898           	12896           	12893           	102.5       	150         	0.26        	0           	Open  	;
 12900           	738             	12899           	379.2       	200         	0.26        	0           	Open  	;
 12903           	738             	12902           	121.4       	150         	0.26        	0           	Open  	;
 12907           	754             	12906           	71.0        	100         	0.26        	0           	Open  	;
 12908           	12906           	175             	76.8        	100         	0.26        	0           	Open  	;
 12910           	755             	12909           	73.4        	100         	0.26        	0           	Open  	;
 12911           	12909           	754             	54.7        	100         	0.26        	0           	Open  	;
 12913           	741             	12912           	443.2       	150         	0.26        	0           	Open  	;
 12914           	12912           	739             	155.2       	150         	0.26        	0           	Open  	;
 12916           	739             	12915           	95.9        	150         	0.26        	0           	Open  	;
 12919           	12915           	12918           	241.6       	150         	0.26        	0           	Open  	;
 12920           	12918           	738             	175.3       	150         	0.26        	0           	Open  	;
 12922           	12902           	12921           	145.6       	150         	0.26        	0           	Open  	;
 12926           	12924           	3233            	196.8       	150         	0.26        	0           	Open  	;
 12928           	3233            	12927           	219.3       	150         	0.26        	0           	Open  	;
 12929           	12927           	728             	150.6       	150         	0.26        	0           	Open  	;
 12931           	728             	12930           	185.8       	150         	0.26        	0           	Open  	;
 12937           	12921           	12936           	106.1       	150         	0.26        	0           	Open  	;
 12938           	12936           	12924           	130.5       	150         	0.26        	0           	Open  	;
 12940           	12899           	12939           	485.0       	200         	0.26        	0           	Open  	;
 12941           	12939           	3234            	101.4       	200         	0.26        	0           	Open  	;
 12943           	3279            	12942           	54.7        	300         	0.26        	0           	Open  	;
 12944           	12942           	736             	109.9       	300         	0.26        	0           	Open  	;
 12947           	12945           	3279            	102.9       	300         	0.26        	0           	Open  	;
 12949           	164             	12948           	70.8        	100         	0.26        	0           	Open  	;
 12950           	12948           	166             	301.2       	100         	0.26        	0           	Open  	;
 12952           	736             	12951           	210.9       	200         	0.26        	0           	Open  	;
 12953           	12951           	164             	83.6        	200         	0.26        	0           	Open  	;
 12955           	1302            	12954           	112.2       	100         	0.26        	0           	Open  	;
 12958           	12954           	12957           	228.1       	100         	0.26        	0           	Open  	;
 12959           	12957           	167             	301.8       	100         	0.26        	0           	Open  	;
 12961           	1302            	12960           	135.7       	200         	0.26        	0           	Open  	;
 12962           	12960           	168             	41.2        	100         	0.26        	0           	Open  	;
 12964           	168             	12963           	38.5        	100         	0.26        	0           	Open  	;
 12965           	12963           	130             	251.0       	100         	0.26        	0           	Open  	;
 12967           	132             	12966           	228.2       	100         	0.26        	0           	Open  	;
 12974           	12972           	2759            	230.6       	100         	0.26        	0           	Open  	;
 12976           	129             	12975           	75.0        	100         	0.26        	0           	Open  	;
 12980           	12978           	129             	81.3        	150         	0.26        	0           	Open  	;
 12982           	129             	12981           	93.6        	100         	0.26        	0           	Open  	;
 12983           	12981           	168             	211.5       	100         	0.26        	0           	Open  	;
 12986           	12984           	12972           	167.1       	100         	0.26        	0           	Open  	;
 12988           	735             	12987           	45.0        	350         	0.26        	0           	Open  	;
 12989           	12987           	12945           	202.3       	350         	0.26        	0           	Open  	;
 12991           	12933           	12990           	109.7       	150         	0.26        	0           	Open  	;
 12992           	12990           	735             	48.8        	150         	0.26        	0           	Open  	;
 12995           	12993           	12933           	86.2        	150         	0.26        	0           	Open  	;
 12997           	12930           	12996           	79.9        	150         	0.26        	0           	Open  	;
 12998           	12996           	12993           	184.4       	150         	0.26        	0           	Open  	;
 13000           	1467            	12999           	195.3       	150         	0.26        	0           	Open  	;
 13001           	12999           	728             	80.0        	150         	0.26        	0           	Open  	;
 13004           	708             	13003           	66.9        	100         	0.26        	0           	Open  	;
 13007           	13003           	13006           	122.0       	100         	0.26        	0           	Open  	;
 13010           	13006           	13009           	139.2       	100         	0.26        	0           	Open  	;
 13013           	13009           	13012           	207.5       	100         	0.26        	0           	Open  	;
 13014           	13012           	733             	61.7        	100         	0.26        	0           	Open  	;
 13016           	733             	13015           	92.6        	150         	0.26        	0           	Open  	;
 13019           	734             	13018           	132.0       	350         	0.26        	0           	Open  	;
 13020           	13018           	708             	74.1        	350         	0.26        	0           	Open  	;
 13022           	632             	13021           	151.9       	150         	0.26        	0           	Open  	;
 13023           	13021           	12978           	149.3       	150         	0.26        	0           	Open  	;
 13025           	12975           	13024           	76.4        	100         	0.26        	0           	Open  	;
 13026           	13024           	12984           	109.5       	100         	0.26        	0           	Open  	;
 13028           	13015           	13027           	327.7       	150         	0.26        	0           	Open  	;
 13029           	13027           	174             	93.2        	150         	0.26        	0           	Open  	;
 13031           	128             	13030           	88.5        	100         	0.26        	0           	Open  	;
 13035           	13033           	128             	47.6        	350         	0.26        	0           	Open  	;
 13037           	13030           	13036           	158.8       	100         	0.26        	0           	Open  	;
 13040           	730             	13039           	193.4       	200         	0.26        	0           	Open  	;
 13041           	13039           	732             	167.5       	200         	0.26        	0           	Open  	;
 13044           	13042           	629             	75.4        	150         	0.26        	0           	Open  	;
 13047           	13045           	629             	53.6        	400         	0.26        	0           	Open  	;
 13049           	628             	13048           	78.1        	400         	0.26        	0           	Open  	;
 13050           	13048           	13045           	151.4       	400         	0.26        	0           	Open  	;
 13052           	626             	13051           	84.1        	100         	0.26        	0           	Open  	;
 13053           	13051           	624             	752.2       	100         	0.26        	0           	Open  	;
 13056           	13054           	3227            	85.4        	100         	0.26        	0           	Open  	;
 13058           	630             	13057           	132.9       	100         	0.26        	0           	Open  	;
 13059           	13057           	632             	420.4       	100         	0.26        	0           	Open  	;
 13061           	727             	13060           	140.1       	100         	0.26        	0           	Open  	;
 13062           	13060           	13054           	248.5       	100         	0.26        	0           	Open  	;
 13065           	13063           	727             	62.6        	100         	0.26        	0           	Open  	;
 13067           	726             	13066           	104.3       	100         	0.26        	0           	Open  	;
 13068           	13066           	13063           	231.8       	100         	0.26        	0           	Open  	;
 13071           	13069           	726             	150.0       	100         	0.26        	0           	Open  	;
 13074           	13072           	13069           	170.6       	100         	0.26        	0           	Open  	;
 13076           	629             	13075           	174.4       	350         	0.26        	0           	Open  	;
 13077           	13075           	13033           	77.4        	350         	0.26        	0           	Open  	;
 13079           	3227            	13078           	279.4       	100         	0.26        	0           	Open  	;
 13080           	13078           	13042           	94.0        	150         	0.26        	0           	Open  	;
 13085           	624             	13084           	321.7       	100         	0.26        	0           	Open  	;
 13088           	13084           	13087           	488.0       	100         	0.26        	0           	Open  	;
 13089           	13087           	723             	389.5       	100         	0.26        	0           	Open  	;
 13091           	173             	13090           	166.3       	100         	0.26        	0           	Open  	;
 13092           	13090           	13081           	330.7       	100         	0.26        	0           	Open  	;
 13094           	625             	13093           	132.5       	500         	0.26        	0           	Open  	;
 13097           	13093           	13096           	177.5       	500         	0.26        	0           	Open  	;
 13100           	13096           	13099           	167.8       	500         	0.26        	0           	Open  	;
 13103           	13099           	13102           	290.3       	500         	0.26        	0           	Open  	;
 13106           	2048            	13105           	107.9       	100         	0.26        	0           	Open  	;
 13107           	13105           	730             	162.2       	100         	0.26        	0           	Open  	;
 13109           	721             	13108           	68.5        	150         	0.26        	0           	Open  	;
 13110           	13108           	729             	193.0       	150         	0.26        	0           	Open  	;
 13112           	617             	13111           	201.4       	150         	0.26        	0           	Open  	;
 13113           	13111           	1261            	48.3        	150         	0.26        	0           	Open  	;
 13115           	729             	13114           	235.0       	150         	0.26        	0           	Open  	;
 13116           	13114           	1466            	49.3        	150         	0.26        	0           	Open  	;
 13118           	617             	13117           	78.2        	100         	0.26        	0           	Open  	;
 13119           	13117           	618             	606.3       	100         	0.26        	0           	Open  	;
 13122           	13120           	617             	95.4        	150         	0.26        	0           	Open  	;
 13124           	616             	13123           	104.0       	150         	0.26        	0           	Open  	;
 13125           	13123           	13120           	198.3       	150         	0.26        	0           	Open  	;
 13130           	615             	13129           	48.3        	100         	0.26        	0           	Open  	;
 13131           	13129           	13126           	194.7       	100         	0.26        	0           	Open  	;
 13134           	13132           	612             	103.2       	200         	0.26        	0           	Open  	;
 13137           	13135           	13132           	221.0       	200         	0.26        	0           	Open  	;
 13142           	3200            	13141           	263.1       	200         	0.26        	0           	Open  	;
 13143           	13141           	13138           	198.3       	200         	0.26        	0           	Open  	;
 13145           	723             	13144           	634.4       	150         	0.26        	0           	Open  	;
 13146           	13144           	613             	104.7       	150         	0.26        	0           	Open  	;
 13148           	613             	13147           	210.7       	100         	0.26        	0           	Open  	;
 13152           	13150           	619             	123.5       	150         	0.26        	0           	Open  	;
 13154           	1261            	13153           	117.1       	150         	0.26        	0           	Open  	;
 13155           	13153           	13150           	128.4       	150         	0.26        	0           	Open  	;
 13157           	13138           	13156           	123.7       	200         	0.26        	0           	Open  	;
 13160           	13156           	13159           	205.1       	200         	0.26        	0           	Open  	;
 13161           	13159           	13135           	90.7        	200         	0.26        	0           	Open  	;
 13164           	13162           	3101            	231.3       	100         	0.26        	0           	Open  	;
 13166           	1184            	13165           	461.9       	100         	0.26        	0           	Open  	;
 13167           	13165           	3280            	221.8       	100         	0.26        	0           	Open  	;
 13169           	1184            	13168           	443.3       	100         	0.26        	0           	Open  	;
 13170           	13168           	185             	673.1       	100         	0.26        	0           	Open  	;
 13202           	13102           	13201           	186.9       	500         	0.26        	0           	Open  	;
 13203           	13201           	622             	133.1       	500         	0.26        	0           	Open  	;
 13205           	13147           	13204           	261.2       	100         	0.26        	0           	Open  	;
 13206           	13204           	1184            	119.7       	100         	0.26        	0           	Open  	;
 2               	2               	2761            	34.0        	600         	0.045       	0           	Open  	;
 3               	3234            	3               	20          	85         	0.26         	0           	Open  	;
 4               	4               	5               	20          	85         	0.26         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 1               	2010            	1               	500         	TCV 	0           	0           	;
 TCV-1           	3               	4               	100         	TCV 	300         	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 TCV-1           	Closed

[PATTERNS]
;ID              	Multipliers
;
 1               	0.420146319 	0.419616556 	0.416335785 	0.413465247 	0.410507268 	0.409154643 
 1               	0.40742498  	0.405681129 	0.401543816 	0.389066933 	0.391307176 	0.386848757 
 1               	0.391711161 	0.38983107  	0.382191209 	0.384735859 	0.376937433 	0.377028753 
 1               	0.375126041 	0.367301519 	0.368513072 	0.360831178 	0.36881484  	0.359603306 
 1               	0.361275294 	0.356462794 	0.357342363 	0.353546435 	0.346149639 	0.351842257 
 1               	0.350877294 	0.347090536 	0.340383879 	0.341330308 	0.336759646 	0.345720638 
 1               	0.343369366 	0.334656156 	0.342584557 	0.338853141 	0.340767725 	0.335262685 
 1               	0.328793552 	0.331504403 	0.325390263 	0.323650581 	0.3229964   	0.320975109 
 1               	0.330052959 	0.328947353 	0.330088463 	0.318592718 	0.326004262 	0.322109586 
 1               	0.32154946  	0.325286325 	0.323532129 	0.318976575 	0.319336341 	0.323033926 
 1               	0.314841735 	0.315682612 	0.315583446 	0.3155189   	0.319612967 	0.313982021 
 1               	0.319067339 	0.317310958 	0.316974709 	0.309735072 	0.315302937 	0.312328278 
 1               	0.313044361 	0.307926412 	0.309285455 	0.318164668 	0.312520011 	0.311169917 
 1               	0.310388568 	0.317894507 	0.312098923 	0.309349722 	0.306368314 	0.30675771  
 1               	0.317207899 	0.310037451 	0.310185349 	0.309765011 	0.31191979  	0.306584646 
 1               	0.312237549 	0.310458101 	0.311989855 	0.309876362 	0.308456637 	0.313523029 
 1               	0.310814064 	0.309500772 	0.310097068 	0.311388901 	0.313480297 	0.312484478 
 1               	0.313821553 	0.312450234 	0.312635892 	0.315339566 	0.313919374 	0.318036898 
 1               	0.31456484  	0.318228119 	0.315523786 	0.314187253 	0.318766837 	0.309299692 
 1               	0.319289771 	0.316663428 	0.313070836 	0.314717774 	0.321806613 	0.320494097 
 1               	0.311741679 	0.321129164 	0.311066047 	0.317591366 	0.318129226 	0.321069813 
 1               	0.319496511 	0.317548594 	0.318344058 	0.310849281 	0.312094839 	0.320672406 
 1               	0.313798027 	0.312940122 	0.312383254 	0.315857282 	0.314936982 	0.312884936 
 1               	0.311770015 	0.315599929 	0.317537364 	0.314838841 	0.309118697 	0.313775161 
 1               	0.320848258 	0.317395316 	0.31778589  	0.309222881 	0.312500906 	0.316327684 
 1               	0.319446485 	0.320006513 	0.311262859 	0.310270206 	0.316909643 	0.314331677 
 1               	0.318795935 	0.310054166 	0.31659228  	0.312985732 	0.307930715 	0.311254211 
 1               	0.307356116 	0.309150367 	0.309960799 	0.305920981 	0.309952526 	0.314831479 
 1               	0.313444877 	0.308978387 	0.309955028 	0.305051851 	0.310449212 	0.305531397 
 1               	0.306263228 	0.305826708 	0.30395406  	0.303494846 	0.306581736 	0.298891928 
 1               	0.300271193 	0.300193069 	0.298629457 	0.307232101 	0.297268697 	0.305509127 
 1               	0.295387974 	0.296833413 	0.300733761 	0.29847575  	0.302763161 	0.294324995 
 1               	0.29280964  	0.298062885 	0.300997759 	0.293742106 	0.293742837 	0.288605608 
 1               	0.289266015 	0.289083506 	0.297467778 	0.28889093  	0.290380615 	0.296825784 
 1               	0.292506618 	0.293658209 	0.29669943  	0.297230379 	0.288674791 	0.296704603 
 1               	0.295467083 	0.298981067 	0.291804492 	0.290734682 	0.2994148   	0.294313445 
 1               	0.301750328 	0.294150609 	0.303121782 	0.302022118 	0.306120407 	0.302228049 
 1               	0.307556183 	0.313179794 	0.312536331 	0.307834562 	0.310280554 	0.315610479 
 1               	0.312450589 	0.318880237 	0.324489556 	0.320084546 	0.326400366 	0.326382284 
 1               	0.336203119 	0.340359885 	0.336091414 	0.34831766  	0.341576392 	0.355595362 
 1               	0.360739011 	0.357511101 	0.366135131 	0.365925181 	0.373088801 	0.378157608 
 1               	0.384029088 	0.390822224 	0.394761426 	0.394386874 	0.40115778  	0.409794761 
 1               	0.410211788 	0.42307571  	0.428020907 	0.42640361  	0.433169703 	0.442088813 
 1               	0.453548918 	0.455368859 	0.465697702 	0.467166772 	0.472853448 	0.477562764 
 1               	0.486331834 	0.489760666 	0.500301341 	0.510024599 	0.515761664 	0.511486177 
 1               	0.525015009 	0.533766661 	0.530453214 	0.536660075 	0.542197443 	0.560101697 
 1               	0.558059393 	0.562093281 	0.577832851 	0.579509265 	0.584567897 	0.582427947 
 1               	0.597439693 	0.600976742 	0.603349476 	0.611751385 	0.619025095 	0.618034096 
 1               	0.625487011 	0.624984434 	0.633156361 	0.640899466 	0.645955934 	0.642020747 
 1               	0.646334093 	0.649236909 	0.660854892 	0.653063507 	0.655576806 	0.668560174 
 1               	0.660815215 	0.670559107 	0.670049722 	0.678434027 	0.678032493 	0.672691966 
 1               	0.678169052 	0.676737158 	0.677464764 	0.675167495 	0.688142681 	0.682974832 
 1               	0.678347231 	0.681790339 	0.686755506 	0.689835056 	0.683761422 	0.693853539 
 1               	0.688342968 	0.689047887 	0.691116577 	0.69727575  	0.700523753 	0.703131021 
 1               	0.711401625 	0.715294111 	0.716145542 	0.714862579 	0.714946388 	0.725174862 
 1               	0.724513228 	0.735576616 	0.743779625 	0.753642442 	0.750030422 	0.764724235 
 1               	0.768403905 	0.780087547 	0.79141471  	0.791068849 	0.802387245 	0.810814185 
 1               	0.831559754 	0.842389489 	0.847690096 	0.859858646 	0.88129239  	0.896585725 
 1               	0.910532654 	0.923544445 	0.94541576  	0.965607585 	0.973284924 	0.996195121 
 1               	1.021300017 	1.038956687 	1.063316022 	1.085312888 	1.114289202 	1.139230336 
 1               	1.162993584 	1.191285056 	1.222507661 	1.243522564 	1.272624815 	1.30787978  
 1               	1.341816164 	1.372880243 	1.404719033 	1.438082387 	1.469242603 	1.508939933 
 1               	1.548769712 	1.575201566 	1.616893645 	1.657500018 	1.689752826 	1.73127144  
 1               	1.759818805 	1.799286123 	1.841716405 	1.872503455 	1.912022408 	1.94863135  
 1               	1.985529172 	2.022775648 	2.061454921 	2.102277435 	2.140830016 	2.178028095 
 1               	2.210643798 	2.243305271 	2.280712949 	2.317568231 	2.351387854 	2.375668098 
 1               	2.414186065 	2.442719595 	2.474947809 	2.497909058 	2.528299594 	2.554485608 
 1               	2.588710709 	2.613074988 	2.639422402 	2.656252739 	2.67548112  	2.700856411 
 1               	2.720472593 	2.737504285 	2.757730897 	2.764790754 	2.784398463 	2.786530929 
 1               	2.806039295 	2.805534142 	2.8207078   	2.817692311 	2.826093591 	2.828436212 
 1               	2.823729388 	2.825596241 	2.820337    	2.814541954 	2.797985219 	2.78872675  
 1               	2.781764357 	2.771309735 	2.757048212 	2.736053908 	2.712046446 	2.701596278 
 1               	2.674759481 	2.647843032 	2.627600744 	2.598140444 	2.579449851 	2.553500498 
 1               	2.52440053  	2.490957626 	2.459249669 	2.423537835 	2.398464575 	2.364854537 
 1               	2.333113578 	2.299364713 	2.253614093 	2.220161884 	2.187076439 	2.154378043 
 1               	2.114599809 	2.076706612 	2.029380666 	1.997572954 	1.961503609 	1.917610462 
 1               	1.878988386 	1.842616451 	1.807715003 	1.768572493 	1.724993814 	1.68426141  
 1               	1.64238767  	1.609752133 	1.564799338 	1.529849351 	1.499998562 	1.454453007 
 1               	1.418967514 	1.381305432 	1.352277324 	1.310453183 	1.277497402 	1.247603398 
 1               	1.222087001 	1.19235165  	1.157684639 	1.128237742 	1.097025192 	1.075204186 
 1               	1.04531016  	1.021056875 	1.000799929 	0.972453037 	0.960456913 	0.936762582 
 1               	0.913540371 	0.896041557 	0.887681897 	0.86934542  	0.855697616 	0.832874726 
 1               	0.82230349  	0.807406996 	0.806225706 	0.795802035 	0.777507672 	0.772247018 
 1               	0.762268644 	0.756724276 	0.75495089  	0.74186433  	0.737082298 	0.732687994 
 1               	0.735661141 	0.725282865 	0.727522887 	0.730079741 	0.718315762 	0.727749262 
 1               	0.721072655 	0.721057658 	0.725600032 	0.727731947 	0.720483037 	0.720439217 
 1               	0.730632321 	0.722346074 	0.731373186 	0.728861986 	0.734564382 	0.742722546 
 1               	0.737362058 	0.749244576 	0.747182974 	0.744638935 	0.757100961 	0.761149511 
 1               	0.764115153 	0.768728231 	0.762368864 	0.768609284 	0.777912858 	0.773605702 
 1               	0.781374867 	0.782624475 	0.776759088 	0.786307471 	0.779856871 	0.787298803 
 1               	0.78666262  	0.784241915 	0.782868934 	0.786725679 	0.793089831 	0.784951526 
 1               	0.781130265 	0.786557692 	0.785649887 	0.78636073  	0.780417254 	0.780296446 
 1               	0.773019457 	0.77500964  	0.764674365 	0.763875052 	0.76667942  	0.756921542 
 1               	0.755988545 	0.749156128 	0.754327775 	0.751152886 	0.745902213 	0.739458182 
 1               	0.737254514 	0.736362234 	0.730992248 	0.724800898 	0.714319428 	0.716116986 
 1               	0.714843327 	0.702254591 	0.705340201 	0.70505505  	0.692194386 	0.698821568 
 1               	0.685536773 	0.69002806  	0.688449225 	0.678519231 	0.679479509 	0.673654577 
 1               	0.670121569 	0.677664014 	0.67369642  	0.669213408 	0.673974286 	0.665534208 
 1               	0.670455515 	0.668513199 	0.66623501  	0.671396438 	0.666967387 	0.668651453 
 1               	0.674832655 	0.668459087 	0.671557179 	0.670466771 	0.676791357 	0.677878629 
 1               	0.683483004 	0.693043396 	0.693798193 	0.700832019 	0.710076785 	0.710575116 
 1               	0.717397331 	0.7292819   	0.734407871 	0.733603452 	0.749482592 	0.751068362 
 1               	0.764934123 	0.769695128 	0.787487719 	0.790014516 	0.800532462 	0.813675803 
 1               	0.823311108 	0.829510642 	0.839354856 	0.846207753 	0.860973382 	0.875574156 
 1               	0.877777768 	0.892758508 	0.909109515 	0.92263859  	0.927654488 	0.935115163 
 1               	0.952687274 	0.959244704 	0.979598427 	0.988617101 	0.998830522 	1.010052077 
 1               	1.023970566 	1.036668863 	1.0477455   	1.051914846 	1.067518745 	1.081471563 
 1               	1.092481375 	1.101818327 	1.103906669 	1.113359951 	1.13279705  	1.138990679 
 1               	1.149530162 	1.164013463 	1.167829732 	1.177411954 	1.189182549 	1.192511763 
 1               	1.205463288 	1.203389489 	1.217130901 	1.228692004 	1.227990002 	1.234013014 
 1               	1.244569738 	1.245632394 	1.2594557   	1.259295312 	1.261808456 	1.266043542 
 1               	1.275394683 	1.279011839 	1.275202329 	1.273781964 	1.279475812 	1.27736245  
 1               	1.279778019 	1.290144374 	1.285520514 	1.281472941 	1.281902445 	1.28552152  
 1               	1.285510695 	1.279538545 	1.285807785 	1.285686418 	1.278724343 	1.276129453 
 1               	1.277658542 	1.27364883  	1.273037829 	1.26988569  	1.26630234  	1.254380678 
 1               	1.262108032 	1.250432127 	1.244784293 	1.237801508 	1.238657488 	1.240034383 
 1               	1.22655983  	1.228800737 	1.220915961 	1.211557236 	1.201582833 	1.203988085 
 1               	1.195044305 	1.187023338 	1.180995003 	1.178356505 	1.166933079 	1.16160117  
 1               	1.152676861 	1.140765448 	1.132768152 	1.130036013 	1.126507078 	1.114639217 
 1               	1.109216725 	1.099171556 	1.093671932 	1.078131605 	1.070247625 	1.067481362 
 1               	1.058838515 	1.045173282 	1.044967765 	1.032399651 	1.020803821 	1.008062164 
 1               	1.009554913 	0.996668078 	0.983358601 	0.983725267 	0.964690243 	0.964481879 
 1               	0.949786827 	0.941909648 	0.937200752 	0.922861776 	0.913893226 	0.903757521 
 1               	0.899976627 	0.891070171 	0.876011837 	0.874067992 	0.866260303 	0.857353413 
 1               	0.844971513 	0.841567066 	0.828474478 	0.820098512 	0.803491469 	0.805134173 
 1               	0.797004329 	0.783867217 	0.774040451 	0.760958316 	0.75227909  	0.755624277 
 1               	0.735239464 	0.731286128 	0.724213783 	0.714760586 	0.715152481 	0.699082317 
 1               	0.698307898 	0.681843395 	0.672193167 	0.673665397 	0.663008328 	0.658336933 
 1               	0.648390593 	0.636196041 	0.639094729 	0.634109155 	0.624979444 	0.6174311   
 1               	0.604354457 	0.606849941 	0.597270139 	0.594670801 	0.58892267  	0.58039435  
 1               	0.5771727   	0.573918613 	0.564867071 	0.558766105 	0.55931909  	0.546672864 
 1               	0.545357247 	0.546188074 	0.534710967 	0.532429186 	0.532579395 	0.526205754 
 1               	0.525332883 	0.524473231 	0.520757028 	0.516281607 	0.509085404 	0.510248942 
 1               	0.504566618 	0.501393945 	0.50205404  	0.501163486 	0.504543368 	0.496470674 
 1               	0.502519295 	0.495653021 	0.495599756 	0.487385653 	0.486481361 	0.485522997 
 1               	0.490373548 	0.489846008 	0.485213516 	0.49153906  	0.49410185  	0.490712839 
 1               	0.481496151 	0.492437382 	0.482893523 	0.482446402 	0.482276722 	0.493616521 
 1               	0.490418261 	0.490935271 	0.49365917  	0.490858508 	0.497628477 	0.496124888 
 1               	0.491736712 	0.491992585 	0.503998497 	0.503075839 	0.503666593 	0.50257581  
 1               	0.508704945 	0.510995399 	0.506812111 	0.504718518 	0.511528853 	0.508678671 
 1               	0.510659291 	0.516732741 	0.521947702 	0.518680352 	0.53250761  	0.526884003 
 1               	0.527445002 	0.533539293 	0.537826465 	0.53655833  	0.546871407 	0.539575709 
 1               	0.545522742 	0.547955043 	0.556517901 	0.551593558 	0.560083838 	0.568015875 
 1               	0.569854439 	0.57455024  	0.575158571 	0.576568256 	0.576859135 	0.581404223 
 1               	0.584823391 	0.586112584 	0.584793479 	0.592533648 	0.597696902 	0.603431807 
 1               	0.599706524 	0.606367582 	0.613378464 	0.614958582 	0.613199892 	0.610195035 
 1               	0.612669108 	0.622112063 	0.617511518 	0.628804907 	0.622761428 	0.629929475 
 1               	0.628211846 	0.634984457 	0.629827321 	0.635912925 	0.635481628 	0.637873622 
 1               	0.63369471  	0.637792691 	0.647853754 	0.637762491 	0.644762398 	0.64481729  
 1               	0.649699282 	0.649756974 	0.646119306 	0.649181867 	0.645210061 	0.642380602 
 1               	0.643494386 	0.638059126 	0.644729056 	0.638076682 	0.638847717 	0.636668344 
 1               	0.638960154 	0.633202975 	0.62997743  	0.636282584 	0.630409237 	0.628478052 
 1               	0.628453509 	0.627710925 	0.629065469 	0.620521474 	0.613609812 	0.611535139 
 1               	0.611884844 	0.608298857 	0.607337714 	0.610487337 	0.610480743 	0.602373626 
 1               	0.60028912  	0.596737393 	0.590113639 	0.596996693 	0.590252418 	0.59240366  
 1               	0.582987948 	0.582634626 	0.577277535 	0.579605521 	0.575416331 	0.581446618 
 1               	0.579474072 	0.571979068 	0.575466397 	0.573585698 	0.565186937 	0.575879492 
 1               	0.563724922 	0.562760159 	0.562980815 	0.569732079 	0.566114965 	0.564210768 
 1               	0.569477368 	0.566001729 	0.570239217 	0.576400412 	0.570292002 	0.57549992  
 1               	0.575951745 	0.574205406 	0.580983897 	0.587193999 	0.57992441  	0.586867182 
 1               	0.596697508 	0.596925576 	0.597443995 	0.603564604 	0.610627184 	0.615663014 
 1               	0.614980581 	0.621284974 	0.62333679  	0.641088656 	0.640275888 	0.6418722   
 1               	0.650419989 	0.665687533 	0.671767386 	0.673209576 	0.685943279 	0.695702091 
 1               	0.701592286 	0.701917469 	0.719908731 	0.718048952 	0.727092324 	0.746019307 
 1               	0.743223278 	0.752657081 	0.760965813 	0.770230065 	0.786206303 	0.791758034 
 1               	0.808797266 	0.816189496 	0.824318323 	0.832886786 	0.84660394  	0.852806898 
 1               	0.864535462 	0.870234028 	0.885784243 	0.889869688 	0.901357578 	0.906938163 
 1               	0.919505905 	0.93312018  	0.942657743 	0.956570738 	0.963840139 	0.974914916 
 1               	0.974585255 	0.985568216 	1.002055316 	1.00804982  	1.020176632 	1.025439647 
 1               	1.042126443 	1.050171082 	1.051152582 	1.068503424 	1.070268986 	1.086802063 
 1               	1.086453635 	1.104781646 	1.105591761 	1.115975776 	1.11999927  	1.13671891  
 1               	1.144037325 	1.153168851 	1.152446986 	1.160251225 	1.167222088 	1.178771511 
 1               	1.184572403 	1.191167761 	1.197604257 	1.205951791 	1.207244916 	1.216410251 
 1               	1.217798369 	1.223517536 	1.230749206 	1.232981069 	1.241266789 	1.252420062 
 1               	1.261193748 	1.260375939 	1.262510727 	1.268252224 	1.277358531 	1.273589802 
 1               	1.280668713 	1.289171037 	1.295493149 	1.293742504 	1.303153822 	1.303742691 
 1               	1.309773458 	1.303847029 	1.307839103 	1.316297911 	1.314202867 	1.322821326 
 1               	1.322312357 	1.321263036 	1.328963234 	1.334068596 	1.338284527 	1.333374697 
 1               	1.336897868 	1.335347109 	1.34048707  	1.341854918 	1.348514695 	1.339735854 
 1               	1.340718083 	1.348397639 	1.344312374 	1.349099285 	1.350075053 	1.34732939  
 1               	1.348634679 	1.349507736 	1.347974498 	1.344802324 	1.351429214 	1.344032575 
 1               	1.35249114  	1.348902111 	1.347416532 	1.342535733 	1.341637093 	1.342796968 
 1               	1.340137987 	1.345461566 	1.349349845 	1.336498372 	1.340051972 	1.342766464 
 1               	1.342449594 	1.337507761 	1.342372179 	1.339179603 	1.334642176 	1.334920528 
 1               	1.334386767 	1.335764155 	1.34291096  	1.339335993 	1.343661947 	1.334709691 
 1               	1.332835437 	1.336639539 	1.335571156 	1.345435122 	1.345475741 	1.341919785 
 1               	1.348140331 	1.35091575  	1.344909274 	1.345820218 	1.357244096 	1.361066641 
 1               	1.358894699 	1.366599604 	1.366250311 	1.372208934 	1.371506675 	1.382995511 
 1               	1.390696469 	1.386065349 	1.397034598 	1.404349067 	1.408966786 	1.414151692 
 1               	1.419297561 	1.43105095  	1.440937495 	1.450098254 	1.456312823 	1.466834728 
 1               	1.475962551 	1.486923003 	1.497056256 	1.512129757 	1.523057168 	1.527716108 
 1               	1.545508674 	1.550662578 	1.570783322 	1.582948081 	1.597615261 	1.604484093 
 1               	1.620425242 	1.634885142 	1.64644303  	1.668549487 	1.68695378  	1.691801367 
 1               	1.717267582 	1.725497537 	1.739006929 	1.756868994 	1.767440262 	1.783956215 
 1               	1.806820224 	1.819749365 	1.827802174 	1.842779187 	1.865650798 	1.879743464 
 1               	1.892217645 	1.902435789 	1.915696964 	1.933646914 	1.945004667 	1.956294074 
 1               	1.964597258 	1.985390566 	1.998426182 	2.008886436 	2.017720535 	2.028824228 
 1               	2.036552908 	2.056291826 	2.056788684 	2.072073967 	2.079369727 	2.085909302 
 1               	2.088578251 	2.097445495 	2.10208518  	2.112687545 	2.11926845  	2.127781277 
 1               	2.13109277  	2.133880788 	2.126287032 	2.138171468 	2.133081932 	2.129555244 
 1               	2.127265299 	2.128537721 	2.135287337 	2.125539368 	2.119175532 	2.112952558 
 1               	2.115058082 	2.110031089 	2.103429482 	2.088816896 	2.078063858 	2.073807694 
 1               	2.065725823 	2.051230369 	2.046468013 	2.029748313 	2.015189113 	2.002800163 
 1               	1.996438713 	1.987008829 	1.971026767 	1.959057692 	1.942579057 	1.924157533 
 1               	1.912271123 	1.88896977  	1.870948103 	1.856254101 	1.848600958 	1.827646996 
 1               	1.8046394   	1.791659187 	1.773282035 	1.760305965 	1.742210521 	1.725818466 
 1               	1.704725499 	1.686892255 	1.670265839 	1.648882759 	1.624321568 	1.612214738 
 1               	1.59111604  	1.569217603 	1.553638313 	1.538299883 	1.511802613 	1.494878656 
 1               	1.480810415 	1.459043133 	1.443197291 	1.423421408 	1.40268901  	1.385519538 
 1               	1.373131357 	1.355356212 	1.333080349 	1.31712328  	1.305709544 	1.296319189 
 1               	1.280409299 	1.261303668 	1.251461865 	1.231301583 	1.217101993 	1.209860422 
 1               	1.18734614  	1.180104348 	1.164632703 	1.151362379 	1.14529908  	1.128934139 
 1               	1.117058388 	1.102633262 	1.090734299 	1.089862834 	1.071728045 	1.060957051 
 1               	1.051744602 	1.053792982 	1.042951294 	1.02956833  	1.025800998 	1.008128287 
 1               	1.005337517 	1.000850407 	0.987572273 	0.984089966 	0.976786083 	0.971265498 
 1               	0.96206419  	0.959510965 	0.952970651 	0.94951073  	0.935953147 	0.93681486  
 1               	0.93072686  	0.924370615 	0.922586149 	0.916045041 	0.905578278 	0.905581293 
 1               	0.897928542 	0.890032051 	0.893583229 	0.886000627 	0.878232743 	0.873404376 
 1               	0.869457809 	0.874030055 	0.873798288 	0.867550676 	0.86500167  	0.864326348 
 1               	0.853559627 	0.847802607 	0.847107346 	0.842077527 	0.847305951 	0.840772334 
 1               	0.836046702 	0.830885416 	0.832096794 	0.830617927 	0.821464284 	0.827988269 
 1               	0.817840363 	0.823986012 	0.812568291 	0.816611133 	0.807062429 	0.814060316 
 1               	0.80416585  	0.801207701 	0.808038001 	0.802879095 	0.793459242 	0.798010251 
 1               	0.787247546 	0.791636187 	0.791514879 	0.779040213 	0.777304036 	0.779716906 
 1               	0.777653702 	0.779323514 	0.772467676 	0.771316169 	0.770669379 	0.759675678 
 1               	0.762983949 	0.763799407 	0.760912499 	0.750126691 	0.747033242 	0.749485926 
 1               	0.744568453 	0.749406987 	0.741456734 	0.742614601 	0.732356062 	0.735316184 
 1               	0.728294522 	0.725576917 	0.725489226 	0.720433297 	0.713922901 	0.711262227 
 1               	0.715960624 	0.709038917 	0.710011054 	0.702078065 	0.700317588 	0.695452374 
 1               	0.687972718 	0.687198149 	0.688307486 	0.673831697 	0.679448683 	0.670080813 
 1               	0.663908581 	0.666250799 	0.659660315 	0.652460964 	0.654161885 	0.647454927 
 1               	0.636565132 	0.631885252 	0.637445829 	0.627919521 	0.627684614 	0.619610401 
 1               	0.616894882 	0.610495931 	0.610054211 	0.60480248  	0.592824821 	0.585220244 
 1               	0.584796443 	0.578992764 	0.574732009 	0.571835    	0.565569227 	0.565234271 
 1               	0.558915163 	0.550443817 	0.551503749 	0.546380308 	0.537033505 	0.528124113 
 1               	0.5322292   	0.524631754 	0.520785062 	0.517387403 	0.513234836 	0.507500136 
 1               	0.498911907 	0.496613194 	0.490484608 	0.483139656 	0.478795776 	0.477888646 
 1               	0.482276881 	0.477303845 	0.472225334 	0.460205984 	0.462000285 	0.464386247 
 1               	0.454112267 	0.44855037  	0.44798861  	0.446137674 	0.449643585 	0.443739017 
 1               	0.43393209  	0.439200426 	0.434558597 	0.433229221 	0.432490854 	0.423549439 
 1               	0.425393387 	0.430965918 	0.418671884 	0.422640011 	0.418888844 	0.42332799  
 1               	0.415954928 	0.416474467 	0.418157041 	0.417200593 	0.421332026 	0.415690681 
 1               	0.418368451 	0.419461835 	0.416490636 	0.421672042 	0.41448271  	0.426126666 
 1               	0.42333325  	0.421334679 	0.428869788 	0.424996289 	0.424209961 	0.420171647 
 1               	0.424604944 	0.426825312 	0.426491627 	0.425014316 	0.433102674 	0.43393904  
 1               	0.439811927 	0.434461406 	0.438732801 	0.441880737 	0.439827877 	0.441035274 
 1               	0.441101241 	0.440399632 	0.447871404 	0.446813718 	0.45701221  	0.456967124 
 1               	0.455619897 	0.459763158 	0.453345492 	0.462918233 	0.467514018 	0.467847253 
 1               	0.464784857 	0.471958812 	0.470601543 	0.467054153 	0.475487224 	0.476746947 
 1               	0.477240446 	0.475994252 	0.475123283 	0.483268343 	0.478275261 	0.479027904 
 1               	0.474097051 	0.482401995 	0.487230405 	0.487670403 	0.479429093 	0.477946431 
 1               	0.483416088 	0.48390279  	0.484854231 	0.484528519 	0.489551683 	0.478682547 
 1               	0.489377513 	0.48584148  	0.484582684 	0.485788405 	0.488581795 	0.479386203 
 1               	0.478569227 	0.478235197 	0.477318312 	0.482061608 	0.480961064 	0.478630754 
 1               	0.475832873 	0.476038975 	0.472286048 	0.471877623 	0.47534819  	0.471653739 
 1               	0.472362105 	0.474376105 	0.468507527 	0.470151356 	0.469700114 	0.464469376 
 1               	0.463392247 	0.459677254 	0.467854915 	0.46412796  	0.459565026 	0.457722157 
 1               	0.46124897  	0.453769959 	0.454330039 	0.450389439 	0.453718682 	0.449665427 
 1               	0.452971024 	0.447986382 	0.445852969 	0.444920408 	0.437958451 	0.441489388 
 1               	0.442465331 	0.433507683 	0.437161172 	0.434293108 	0.435319592 	0.432340484 
 1               	0.424951873 	0.424711262 	0.422296142 	0.422553598 	0.428250728 	0.418914033 
 1               	0.423137189 	0.415873911 	0.41370616  	0.416853047 	0.408568842 	0.405704686 
 1               	0.405887077 	0.400120859 	0.406416281 	0.408433789 	0.396321482 	0.396864982 
 1               	0.396240254 	0.399313578 	0.395407608 	0.390816641 	0.3862493   	0.391186068 
 1               	0.382203309 	0.38665261  	0.387226938 	0.381405546 	0.379539608 	0.38286689  
 1               	0.375648042 	0.376843536 	0.368302687 	0.373252681 	0.375448757 	0.374024    
 1               	0.365794373 	0.363385653 	0.364551805 	0.363086527 	0.363572156 	0.36090955  
 1               	0.353322371 	0.353020263 	0.351071968 	0.35815521  	0.350460521 	0.355094911 
 1               	0.351504883 	0.343034588 	0.339182039 	0.349736098 	0.346074132 	0.342138462 
 1               	0.341131074 	0.340920697 	0.334039582 	0.330566852 	0.328299467 	0.33635383  
 1               	0.331853429 	0.326079769 	0.325558071 	0.331440313 	0.329533276 	0.319462386 
 1               	0.324020624 	0.319630896 	0.325086884 	0.316625053 	0.318069913 	0.311850345 
 1               	0.313094426 	0.322036145 	0.31206104  	0.309700361 	0.315940297 	0.31604077  
 1               	0.306721029 	0.315641729 	0.309291332 	0.30370437  	0.309925979 	0.301591524 
 1               	0.305003226 	0.309155076 	0.308734389 	0.302889944 	0.305525794 	0.306054887 
 1               	0.306100077 	0.304364707 	0.298713986 	0.294303922 	0.293195934 	0.296126549 
 1               	0.293462446 	0.299853733 	0.298446134 	0.301417449 	0.296277607 	0.29005879  
 1               	0.288882555 	0.291425905 	0.293202115 	0.299474849 	0.293420708 	0.287462411 
 1               	0.296686244 	0.296677176 	0.294729297 	0.296839175 	0.286252903 	0.285808468 
 1               	0.286228625 	0.289788624 	0.288687999 	0.292592188 	0.288362047 	0.285802449 
 1               	0.297902948 	0.295207017 	0.296686909 	0.288866171 	0.295773203 	0.290202397 
 1               	0.294670688 	0.293032456 	0.299734136 	0.295219979 	0.289068375 	0.289659861 
 1               	0.293521373 	0.29006887  	0.299465913 	0.29662115  	0.300277314 	0.29358489  
 1               	0.299018431 	0.305905078 	0.2998947   	0.30515888  	0.308704269 	0.300052305 
 1               	0.306844675 	0.302859063 	0.312997714 	0.307640578 	0.311522661 	0.318350518 
 1               	0.317087013 	0.321029037 	0.314732169 	0.319309086 	0.328782524 	0.328361886 
 1               	0.33251017  	0.335706692 	0.331831761 	0.335401614 	0.337680145 	0.338796511 
 1               	0.348005086 	0.34598272  	0.353671028 	0.348667115 	0.352548191 	0.365690639 
 1               	0.362283363 	0.363833212 	0.37432641  	0.376925486 	0.385753625 	0.384674087 
 1               	0.382364588 	0.395990087 	0.392559568 	0.404628484 	0.405547548 	0.40762823  
 1               	0.414906617 	0.421758916 	0.434310815 	0.439938896 	0.438704663 	0.450508675 
 1               	0.458613251 	0.455813815 	0.466230586 	0.477873441 	0.481644068 	0.485958415 
 1               	0.498901232 	0.505475891 	0.510970884 	0.518701512 	0.528384521 	0.533865798 
 1               	0.544559705 	0.544889956 	0.551715581 	0.560130686 	0.570529906 	0.589707449 
 1               	0.590393356 	0.607930572 	0.615635475 	0.620611933 	0.633364258 	0.647976081 
 1               	0.659573229 	0.669844501 	0.680674536 	0.684910972 	0.696943071 	0.711532039 
 1               	0.727266999 	0.734844122 	0.753323595 	0.762863314 	0.770226629 	0.790722715 
 1               	0.805888394 	0.823186115 	0.834557879 	0.842266419 	0.86088515  	0.880069971 
 1               	0.890007871 	0.909395189 	0.92814258  	0.940944789 	0.951011532 	0.977307056 
 1               	0.986931182 	1.005969379 	1.018319957 	1.047352182 	1.054127642 	1.083650933 
 1               	1.091344886 	1.116512896 	1.129316268 	1.159574056 	1.180766361 	1.198443393 
 1               	1.210294948 	1.230421766 	1.254318936 	1.281365003 	1.301574735 	1.319329352 
 1               	1.339893411 	1.364645816 	1.381437077 	1.399619527 	1.422486426 	1.44192573  
 1               	1.473677699 	1.492114567 	1.512467959 	1.52999433  	1.550615616 	1.574901444 
 1               	1.599406105 	1.609683835 	1.63502642  	1.651927591 	1.675410115 	1.697324626 
 1               	1.708055781 	1.729307257 	1.74802419  	1.771199859 	1.786323403 	1.807539464 
 1               	1.822304212 	1.8336557   	1.860434175 	1.873929763 	1.890913063 	1.897914459 
 1               	1.911346055 	1.935019469 	1.941129754 	1.950969427 	1.966922991 	1.979937622 
 1               	1.987313103 	2.004336683 	2.005145583 	2.014224622 	2.030476936 	2.031706296 
 1               	2.041898442 	2.049439893 	2.043872259 	2.055314087 	2.0551648   	2.063576322 
 1               	2.057008309 	2.062017184 	2.05628872  	2.0552945   	2.063176499 	2.051586591 
 1               	2.056658407 	2.045243962 	2.044941447 	2.033233977 	2.02495235  	2.019182043 
 1               	2.013161143 	2.003377384 	1.998415647 	1.989491837 	1.982219056 	1.961390157 
 1               	1.961132146 	1.948891489 	1.926421697 	1.922443986 	1.901503343 	1.887924521 
 1               	1.87706373  	1.866812191 	1.84642061  	1.839081502 	1.817998743 	1.806982562 
 1               	1.785167719 	1.771540452 	1.751247699 	1.74192819  	1.721396071 	1.708406016 
 1               	1.679656777 	1.672557858 	1.651775362 	1.629374277 	1.617108684 	1.60297836  
 1               	1.576916104 	1.564675913 	1.541896206 	1.531941457 	1.513930263 	1.497256984 
 1               	1.475864711 	1.46248051  	1.442621168 	1.430951796 	1.414304239 	1.389288266 
 1               	1.379975335 	1.365943555 	1.353963772 	1.33975853  	1.32511202  	1.310444108 
 1               	1.290443483 	1.283406243 	1.259982949 	1.250527529 	1.2445817   	1.226730761 
 1               	1.210828179 	1.201941494 	1.193485173 	1.179666716 	1.176483418 	1.165627168 
 1               	1.16164771  	1.142709822 	1.141735713 	1.130527265 	1.123053087 	1.114108926 
 1               	1.107003406 	1.09935227  	1.095114664 	1.08522773  	1.076362514 	1.067139019 
 1               	1.065967721 	1.064857965 	1.054760384 	1.056372751 	1.046894166 	1.044575149 
 1               	1.031681769 	1.026707288 	1.032625081 	1.018838239 	1.025191599 	1.013255943 
 1               	1.007793765 	1.009437958 	1.010188129 	0.99789007  	1.00159313  	0.996438218 
 1               	0.98908166  	0.984750894 	0.982486754 	0.985717367 	0.98295486  	0.977833289 
 1               	0.972634892 	0.974751073 	0.967188859 	0.972165516 	0.968127443 	0.962544286 
 1               	0.963099929 	0.958551024 	0.962852215 	0.955336167 	0.948221323 	0.943822478 
 1               	0.948735255 	0.948980316 	0.938955578 	0.936316061 	0.937253891 	0.937916357 
 1               	0.931810182 	0.934224187 	0.920174984 	0.926176688 	0.917557838 	0.912043786 
 1               	0.914430776 	0.914743137 	0.912694754 	0.8980037   	0.897110272 	0.898521111 
 1               	0.892287304 	0.893477757 	0.89078801  	0.886812352 	0.878617174 	0.878408593 
 1               	0.877570302 	0.864373104 	0.866736739 	0.857481948 	0.857952393 	0.852382686 
 1               	0.850417122 	0.843572696 	0.844658549 	0.834431311 	0.83208005  	0.828271349 
 1               	0.817577214 	0.818353973 	0.818755637 	0.809627019 	0.799150428 	0.799680089 
 1               	0.801002195 	0.794249841 	0.789939954 	0.779569948 	0.772254193 	0.776146747 
 1               	0.764619852 	0.761012299 	0.752877284 	0.744136341 	0.744524981 	0.742378149 
 1               	0.731284614 	0.721511154 	0.726555258 	0.71859258  	0.709078192 	0.7036858   
 1               	0.699158224 	0.690858744 	0.689907546 	0.677013977 	0.674480602 	0.664773679 
 1               	0.657063622 	0.649610689 	0.64999158  	0.64587857  	0.628822135 	0.627678199 
 1               	0.626518526 	0.615920156 	0.60969217  	0.607558133 	0.597427769 	0.586226107 
 1               	0.587638593 	0.584091786 	0.569311372 	0.564390238 	0.566045877 	0.553046992 
 1               	0.556149369 	0.543068524 	0.541067226 	0.534894646 	0.532022469 	0.53730031  
 1               	0.521821225 	0.529934518 	0.520192199 	0.513437482 	0.514005534 	0.511599262 
 1               	0.515951043 	0.508848982 	0.50780168  	0.509136507 	0.499371938 	0.498364791 
 1               	0.50297029  	0.509334082 	0.507871155 	0.507859255 	0.504670255 	0.503170741 
 1               	0.516808885 	0.507183832 	0.516829501 	0.524069796 	0.527210536 	0.532203903 
 1               	0.529743848 	0.53399042  	0.540918852 	0.546386747 	0.554727912 	0.566076938 
 1               	0.574671321 	0.577869138 	0.594443278 	0.596572063 	0.604584452 	0.620833584 
 1               	0.628858625 	0.641141811 	0.650718942 	0.666797201 	0.683142231 	0.695339828 
 1               	0.703383067 	0.720324748 	0.735394974 	0.744058605 	0.763331761 	0.777319897 
 1               	0.786681453 	0.808842041 	0.821710024 	0.831364199 	0.857598417 	0.872770661 
 1               	0.878900723 	0.901850143 	0.918824781 	0.928223222 	0.952151368 	0.962549892 
 1               	0.981675667 	1.000957196 	1.016340684 	1.026088636 	1.048457239 	1.056398806 
 1               	1.079333656 	1.089756125 	1.101259503 	1.125022177 	1.140337262 	1.149166076 
 1               	1.159875261 	1.170609063 	1.192934775 	1.209142051 	1.219068777 	1.223496995 
 1               	1.239410814 	1.253510119 	1.268025586 	1.280060954 	1.285280952 	1.294271261 
 1               	1.303034495 	1.315012369 	1.318520026 	1.329616993 	1.342962109 	1.34242231  
 1               	1.351652855 	1.358600611 	1.361927252 	1.370682922 	1.365273481 	1.376532582 
 1               	1.380284318 	1.373063741 	1.376785941 	1.378957373 	1.384284769 	1.380274648 
 1               	1.373223637 	1.379856425 	1.382236257 	1.374736167 	1.375671641 	1.363242948 
 1               	1.364159095 	1.366544634 	1.356718455 	1.348012647 	1.348407738 	1.344889285 
 1               	1.330959275 	1.331821001 	1.320216584 	1.316119543 	1.315068409 	1.30180068  
 1               	1.28830997  	1.289412499 	1.275510588 	1.26959448  	1.262387465 	1.250492844 
 1               	1.24440723  	1.228058578 	1.220751826 	1.210539865 	1.197354177 	1.194937937 
 1               	1.181120152 	1.167570474 	1.160329512 	1.147793124 	1.133274511 	1.127303134 
 1               	1.111077399 	1.102926671 	1.084110822 	1.079360471 	1.066998436 	1.059131534 
 1               	1.041252384 	1.035413853 	1.025278993 	1.012429414 	0.990392674 	0.987369015 
 1               	0.970371601 	0.96655272  	0.943857509 	0.939526075 	0.932461269 	0.917282421 
 1               	0.897640935 	0.892520802 	0.883678268 	0.87218981  	0.856337601 	0.851426544 
 1               	0.836631579 	0.828955286 	0.814259816 	0.805174266 	0.792550049 	0.780524636 
 1               	0.768671609 	0.764893002 	0.755239255 	0.740515903 	0.735338247 	0.728493857 
 1               	0.718105214 	0.707044323 	0.693945448 	0.687179194 	0.681018493 	0.670843044 
 1               	0.653553881 	0.646027677 	0.634988617 	0.630168378 	0.622493156 	0.610388703 
 1               	0.610687937 	0.603871489 	0.591527546 	0.585163069 	0.578638044 	0.575156837 
 1               	0.564097685 	0.552168358 	0.55083822  	0.539773647 	0.540798101 	0.535275575 
 1               	0.528032695 	0.523505282 	0.512757417 	0.509377923 	0.507784473 	0.500149521 
 1               	0.498868957 	0.485739212 	0.483246826 	0.481958237 	0.474758067 	0.472952317 
 1               	0.463744633 	0.470418867 	0.464233048 	0.459033617 	0.460445172 	0.457380427 
 1               	0.45143949  	0.448263929 	0.447642907 	0.452749043 	0.452859903 	0.450814666 
 1               	0.450270007 	0.448722959 	0.44998316  	0.451174078 	0.441487228 	0.452532005 
 1               	0.451715308 	0.450678238 	0.444018964 	0.447869019 	0.451595034 	0.455725603 
 1               	0.459463705 	0.453503724 	0.455570909 	0.459093113 	0.467019434 	0.467638612 
 1               	0.471093413 	0.46956062  	0.479294335 	0.473729209 	0.483845061 	0.488108334 
 1               	0.485133305 	0.485358591 	0.493361194 	0.49997765  	0.499484633 	0.50886149  
 1               	0.515792042 	0.5163071   	0.5240298   	0.52042626  	0.530832697 	0.53598212  
 1               	0.541320887 	0.548724228 	0.55569715  	0.556354634 	0.564022402 	0.569600786 
 1               	0.569449167 	0.575974521 	0.587014865 	0.588059191 	0.592374766 	0.602200279 
 1               	0.603926489 	0.616786738 	0.622778176 	0.624419398 	0.636416642 	0.636842148 
 1               	0.643388902 	0.648964759 	0.665423989 	0.66288578  	0.669324296 	0.681089268 
 1               	0.685635786 	0.70053109  	0.701253386 	0.70952028  	0.710671342 	0.722002042 
 1               	0.733774142 	0.742991464 	0.739777445 	0.753417708 	0.762156404 	0.767767204 
 1               	0.77101172  	0.778023028 	0.790356638 	0.796613962 	0.796045902 	0.8036726   
 1               	0.818365146 	0.82288751  	0.833488658 	0.834838102 	0.845623369 	0.850635766 
 1               	0.853246162 	0.864661633 	0.87217021  	0.868026316 	0.885569861 	0.879429448 
 1               	0.897808588 	0.894554827 	0.904091769 	0.915506232 	0.911231843 	0.917924052 
 1               	0.927518609 	0.928952019 	0.937728299 	0.937765721 	0.94898744  	0.952153607 
 1               	0.960116143 	0.960905918 	0.95896201  	0.963018211 	0.976805755 	0.973454271 
 1               	0.976556068 	0.986357176 	0.983990787 	0.990608468 	0.997905658 	1.000365368 
 1               	1.002479939 	1.005857466 	1.010879614 	1.008689274 	1.005884032 	1.012106211 
 1               	1.011076516 	1.018296052 	1.023314637 	1.016592681 	1.024028239 	1.023323964 
 1               	1.026547889 	1.028305937 	1.031577902 	1.027999487 	1.025462541 	1.025959712 
 1               	1.029279764 	1.036847271 	1.028353723 	1.02808887  	1.030385911 	1.032120171 
 1               	1.03046411  	1.038575743 	1.038628695 	1.031862025 	1.040340127 	1.038566641 
 1               	1.037801249 	1.040028661 	1.039413578 	1.033636385 	1.036197568 	1.03663828  
 1               	1.044858758 	1.041016556 	1.037150301 	1.042886366 	1.038060168 	1.044049155 
 1               	1.048825734 	1.040983836 	1.048809288 	1.046995792 	1.046839412 	1.048015536 
 1               	1.048609267 	1.055772427 	1.046005351 	1.047972819 	1.050918019 	1.051780379 
 1               	1.052897726 	1.064409067 	1.056834893 	1.06795871  	1.061695214 	1.070524821 
 1               	1.064924568 	1.072389991 	1.076683943 	1.068430168 	1.074167151 	1.074960972 
 1               	1.082569829 	1.083977124 	1.090971637 	1.092510823 	1.084519298 	1.096185072 
 1               	1.099090739 	1.099096736 	1.093933686 	1.098210741 	1.101265026 	1.10486981  
 1               	1.104319428 	1.111181513 	1.114922346 	1.115126373 	1.110655347 	1.114587015 
 1               	1.122982324 	1.1201736   	1.115168147 	1.118023292 	1.122728456 	1.121623217 
 1               	1.119835862 	1.125384467 	1.121166628 	1.122575417 	1.122412129 	1.129657992 
 1               	1.124238878 	1.121168252 	1.131181837 	1.120089548 	1.119039171 	1.123943183 
 1               	1.119158382 	1.122859813 	1.12143412  	1.110944311 	1.112800867 	1.118117266 
 1               	1.110653393 	1.105633294 	1.104921789 	1.105866131 	1.097492857 	1.094743359 
 1               	1.090164356 	1.07771158  	1.082280521 	1.071056319 	1.072579857 	1.067210771 
 1               	1.051119657 	1.055606115 	1.046424505 	1.038065442 	1.0365353   	1.025211763 
 1               	1.019014523 	1.010619742 	1.002250412 	0.993574153 	0.993772467 	0.991562395 
 1               	0.976675727 	0.967928518 	0.970495328 	0.967195676 	0.95777141  	0.951879888 
 1               	0.943933455 	0.933001471 	0.939042317 	0.926352546 	0.923026406 	0.916950975 
 1               	0.913892969 	0.916867708 	0.906878018 	0.910820625 	0.89779643  	0.906914188 
 1               	0.895604614 	0.90068104  	0.898496015 	0.89984747  	0.902952032 	0.901074123 
 1               	0.906067415 	0.900722638 	0.909273607 	0.908844412 	0.907433479 	0.920949219 
 1               	0.924486085 	0.930082352 	0.929608802 	0.946983964 	0.948545366 	0.956742313 
 1               	0.966281735 	0.974708882 	0.988604018 	1.0051956   	1.020480145 	1.035107302 
 1               	1.046479072 	1.060811553 	1.083808431 	1.096544895 	1.122311418 	1.143077774 
 1               	1.160872615 	1.177893844 	1.207190353 	1.225558974 	1.241523026 	1.266905785 
 1               	1.290661666 	1.323139699 	1.347851567 	1.376072479 	1.398548074 	1.420528679 
 1               	1.447980202 	1.481137733 	1.502555288 	1.528633148 	1.563689439 	1.589701894 
 1               	1.614078002 	1.635508643 	1.673566698 	1.700209678 	1.720555606 	1.746235579 
 1               	1.779835611 	1.799878973 	1.829015051 	1.849558183 	1.88133536  	1.902355533 
 1               	1.935055477 	1.951112821 	1.975578635 	2.006975823 	2.02972922  	2.050023226 
 1               	2.072744799 	2.089435154 	2.106886722 	2.121513726 	2.144845155 	2.159680619 
 1               	2.174327919 	2.194064682 	2.201967351 	2.220213777 	2.225995865 	2.237423555 
 1               	2.254940908 	2.261846072 	2.265996628 	2.273775461 	2.282406271 	2.277658942 
 1               	2.27944553  	2.276886268 	2.278160479 	2.275325187 	2.266901101 	2.267217183 
 1               	2.263561117 	2.250523677 	2.239764577 	2.230424705 	2.225314168 	2.206265093 
 1               	2.201048121 	2.17811813  	2.170894785 	2.145370436 	2.13268327  	2.111358833 
 1               	2.088776058 	2.074460565 	2.050353194 	2.031096954 	2.008156028 	1.985814989 
 1               	1.969216149 	1.935679736 	1.915153401 	1.893826305 	1.869019096 	1.838744507 
 1               	1.815931915 	1.78836692  	1.757234233 	1.737300378 	1.70622178  	1.673650287 
 1               	1.651166182 	1.614576786 	1.589645884 	1.569975599 	1.53385091  	1.504779067 
 1               	1.481698827 	1.453001805 	1.420666729 	1.396064289 	1.369755204 	1.340992887 
 1               	1.314099106 	1.288984588 	1.255445462 	1.236969386 	1.210275328 	1.17796048  
 1               	1.161433747 	1.138337625 	1.106370494 	1.084482145 	1.063455822 	1.039843795 
 1               	1.021686798 	1.006805136 	0.986502501 	0.96202977  	0.943632349 	0.930429531 
 1               	0.915662865 	0.901134036 	0.885554092 	0.864997212 	0.857342369 	0.844279094 
 1               	0.831449087 	0.813373787 	0.801215865 	0.794704782 	0.779199657 	0.76649254  
 1               	0.757169675 	0.756073351 	0.747672264 	0.731584422 	0.726326034 	0.721838478 
 1               	0.710692769 	0.71308517  	0.706586761 	0.70233654  	0.685673154 	0.685470529 
 1               	0.681477125 	0.673864066 	0.676906069 	0.665429154 	0.672665104 	0.66499409  
 1               	0.658728908 	0.652624068 	0.652124675 	0.656819191 	0.648833519 	0.65267536  
 1               	0.654198331 	0.64300349  	0.647305293 	0.64674091  	0.642330719 	0.644418124 
 1               	0.637338749 	0.643269501 	0.633483448 	0.639620114 	0.632359472 	0.635294758 
 1               	0.630427628 	0.638434149 	0.627878999 	0.632256237 	0.627621722 	0.626147617 
 1               	0.626985874 	0.624646876 	0.625461786 	0.624055029 	0.620418809 	0.625995092 
 1               	0.621491414 	0.614887846 	0.616374011 	0.612653828 	0.604224575 	0.6095317   
 1               	0.611474001 	0.603467803 	0.602770385 	0.59608249  	0.594886034 	0.58802449  
 1               	0.591482959 	0.581911339 	0.587404763 	0.577548482 	0.576422031 	0.572950586 
 1               	0.572778644 	0.565853579 	0.571984572 	0.568808899 	0.562350715 	0.562144102 
 1               	0.563499864 	0.560223809 	0.551385028 	0.551027837 	0.552064554 	0.550441243 
 1               	0.542590154 	0.542879108 	0.543866163 	0.537845551 	0.534014087 	0.531377343 
 1               	0.536831515 	0.528605645 	0.52752862  	0.528701693 	0.521268807 	0.525545245 
 1               	0.518632041 	0.519911438 	0.517385249 	0.522304259 	0.51559182  	0.522306827 
 1               	0.516016913 	0.520028745 	0.514435982 	0.520620777 	0.523774593 	0.522195236 
 1               	0.525578667 	0.520214532 	0.527430411 	0.51919825  	0.519212465 	0.531996839 
 1               	0.531909558 	0.527828352 	0.527392639 	0.537161228 	0.534279027 	0.538047025 
 1               	0.545894877 	0.542916678 	0.551077465 	0.547854155 	0.54951769  	0.558829692 
 1               	0.557387054 	0.559749272 	0.563410799 	0.572762885 	0.574637775 	0.568567892 
 1               	0.5739454   	0.58006114  	0.588353771 	0.583708617 	0.593880236 	0.591962256 
 1               	0.595360899 	0.599051817 	0.597446074 	0.60045323  	0.611356002 	0.605166145 
 1               	0.609571477 	0.617286728 	0.618272758 	0.618635643 	0.624104704 	0.618906557 
 1               	0.618700464 	0.624835355 	0.625172174 	0.63489738  	0.633775979 	0.634740423 
 1               	0.629748447 	0.633702009 	0.63500538  	0.629149488 	0.634160456 	0.636977787 
 1               	0.635379345 	0.626609266 	0.632827162 	0.627604256 	0.628926419 	0.628969477 
 1               	0.628739413 	0.617770699 	0.620290058 	0.61492504  	0.619749063 	0.612730145 
 1               	0.606948389 	0.604716989 	0.594255556 	0.590391235 	0.593672598 	0.587564034 
 1               	0.581680846 	0.570510242 	0.566676721 	0.568836406 	0.555115009 	0.549951394 
 1               	0.541655319 	0.536145944 	0.534656286 	0.528173831 	0.52334194  	0.514667278 
 1               	0.512608155 	0.496005006 	0.50114235  	0.490237758 	0.479089068 	0.476135199 
 1               	0.473519214 	0.456085269 	0.455199787 	0.442107529 	0.438529397 	0.429387434 
 1               	0.427142982 	0.414516586 	0.410943332 	0.403242095 	0.398540483 	0.396477609 
 1               	0.384324509 	0.38258029  	0.369729366 	0.36552364  	0.360967232 	0.345704173 
 1               	0.343575074 	0.34106837  	0.331575105 	0.33213318  	0.324714673 	0.319427044 
 1               	0.307828729 	0.311721354 	0.304212237 	0.297805326 	0.291645358 	0.289317755 
 1               	0.289032627 	0.282089827 	0.275090428 	0.269298234 	0.265402893 	0.260120861 
 1               	0.265102883 	0.264627459 	0.260300702 	0.254395502 	0.25299694  	0.246581441 
 1               	0.245734784 	0.249345173 	0.250720766 	0.248522631 	0.249309091 	0.247173552 
 1               	0.248580015 	0.238419843 	0.237372195 	0.244410288 	0.240692424 	0.236775487 
 1               	0.239391747 	0.238292845 	0.241941955 	0.240708483 	0.240508677 	0.24793295  
 1               	0.239316418 	0.244442372 	0.249762487 	0.250410006 	0.244932078 	0.244033878 
 1               	0.251111796 	0.254775927 	0.254248741 	0.259329887 	0.254240727 	0.261709214 
 1               	0.255730735 	0.263945682 	0.255746664 	0.255859847 	0.264735218 	0.266339916 
 1               	0.266939004 	0.266845102 	0.262050239 	0.269874934 	0.274738192 	0.272415312 
 1               	0.270154352 	0.269546036 	0.276325812 	0.279978654 	0.271571169 	0.279414068 
 1               	0.280591823 	0.276051771 	0.278623869 	0.280552236 	0.276834579 	0.284392425 
 1               	0.284030353 	0.276521822 	0.276984819 	0.277032667 	0.277524257 	0.284312161 
 1               	0.282356825 	0.28362428  	0.287476742 	0.28245539  	0.289300686 	0.288524506 
 1               	0.280985093 	0.280171478 	0.280599817 	0.285907256 	0.287077745 	0.285366908 
 1               	0.27890739  	0.279315478 	0.280931619 	0.283257805 	0.284935004 	0.284481694 
 1               	0.280529716 	0.272526948 	0.275702253 	0.281857132 	0.280678274 	0.270709227 
 1               	0.282323361 	0.272130212 	0.276165048 	0.272561495 	0.269019323 	0.27777848  
 1               	0.277303901 	0.268856618 	0.2749771   	0.276896493 	0.269992243 	0.272421251 
 1               	0.267454459 	0.273563732 	0.276419656 	0.272585518 	0.275175929 	0.266380831 
 1               	0.271586663 	0.274921344 	0.270653069 	0.27397233  	0.266202971 	0.266176213 
 1               	0.272762311 	0.274642425 	0.267562544 	0.272234097 	0.274258561 	0.269383661 
 1               	0.271679784 	0.276665587 	0.276797112 	0.274226021 	0.268187507 	0.28016452  
 1               	0.276039441 	0.277481627 	0.273138535 	0.277642799 	0.277675586 	0.27742577  
 1               	0.276173296 	0.280296998 	0.28504208  	0.288278805 	0.281814084 	0.287760404 
 1               	0.284630538 	0.286491226 	0.28909044  	0.288703535 	0.294359334 	0.289750621 
 1               	0.298924891 	0.291756252 	0.29257357  	0.300586374 	0.297352751 	0.307136624 
 1               	0.303585752 	0.311131569 	0.307619137 	0.309009197 	0.310831901 	0.316604562 
 1               	0.307624103 	0.313492077 	0.319436051 	0.320730875 	0.321363952 	0.319814734 
 1               	0.32506114  	0.31916154  	0.32944703  	0.333558027 	0.331251446 	0.329534374 
 1               	0.333802029 	0.333022291 	0.337249549 	0.343907156 	0.341287471 	0.337312708 
 1               	0.342476678 	0.348953275 	0.349244495 	0.34592282  	0.352947695 	0.350280996 
 1               	0.360598622 	0.363663121 	0.355369038 	0.356893542 	0.360045678 	0.364853036 
 1               	0.364981431 	0.367551519 	0.37756907  	0.37460667  	0.375427745 	0.380572922 
 1               	0.386406519 	0.380822996 	0.391248806 	0.392876617 	0.392223428 	0.399015705 
 1               	0.390468553 	0.398778844 	0.406419009 	0.4035973   	0.403977878 	0.408877667 
 1               	0.405975933 	0.411715217 	0.41661502  	0.419512401 	0.41698327  	0.424811556 
 1               	0.429840306 	0.43675945  	0.430576471 	0.43867731  	0.439634528 	0.445846347 
 1               	0.454650866 	0.450548214 	0.456865348 	0.462310472 	0.460572241 	0.467159178 
 1               	0.468348763 	0.475906475 	0.482573609 	0.489284021 	0.489211131 	0.49496778  
 1               	0.498611527 	0.504062618 	0.513059067 	0.511160851 	0.518305995 	0.525107191 
 1               	0.521930504 	0.536191998 	0.543912623 	0.54404103  	0.550544174 	0.549446117 
 1               	0.562970455 	0.565539042 	0.575313481 	0.575794299 	0.588771328 	0.587360232 
 1               	0.602843234 	0.600695882 	0.606671264 	0.621634748 	0.620389534 	0.639899629 
 1               	0.644278622 	0.646191024 	0.660816024 	0.660032098 	0.669907418 	0.680691857 
 1               	0.693439305 	0.703242934 	0.714711379 	0.712888706 	0.727990478 	0.741235341 
 1               	0.74502045  	0.755690386 	0.771572089 	0.781839806 	0.785860554 	0.796249886 
 1               	0.810877788 	0.824226564 	0.838475018 	0.84447894  	0.85840181  	0.878360004 
 1               	0.882391373 	0.893032046 	0.916324088 	0.931019037 	0.941036485 	0.958944706 
 1               	0.96760771  	0.984135108 	1.000081573 	1.020070666 	1.027448431 	1.04896223  
 1               	1.063887555 	1.07832357  	1.098650015 	1.109177708 	1.133636595 	1.151498344 
 1               	1.167052999 	1.190800077 	1.211150963 	1.228357192 	1.248169067 	1.260861883 
 1               	1.27829018  	1.309129997 	1.328231533 	1.350094481 	1.360958213 	1.385212879 
 1               	1.414613538 	1.429159931 	1.456026893 	1.468445453 	1.499139959 	1.516553148 
 1               	1.540596419 	1.558404243 	1.583177063 	1.601430155 	1.625988003 	1.648080512 
 1               	1.670219177 	1.694006364 	1.711085468 	1.731354895 	1.757566471 	1.775909426 
 1               	1.797606695 	1.819706756 	1.838572721 	1.858722971 	1.871701906 	1.89648834  
 1               	1.912372018 	1.934689703 	1.951888043 	1.967308862 	1.988006359 	2.001268032 
 1               	2.013036548 	2.029674052 	2.053535716 	2.062070253 	2.079806386 	2.090126513 
 1               	2.110332888 	2.115827385 	2.132934908 	2.142037462 	2.157144115 	2.164008255 
 1               	2.179108162 	2.18375961  	2.197429464 	2.203925486 	2.218766336 	2.219589659 
 1               	2.230968495 	2.236308973 	2.236271298 	2.237821123 	2.248196267 	2.251335177 
 1               	2.245579497 	2.245497014 	2.254132468 	2.254207425 	2.256592644 	2.249112976 
 1               	2.242838315 	2.239192924 	2.246396098 	2.235120502 	2.232533511 	2.231595465 
 1               	2.218829503 	2.220477646 	2.20980984  	2.200952634 	2.203462301 	2.189814492 
 1               	2.182611919 	2.179703202 	2.173265014 	2.154702371 	2.149249428 	2.141834558 
 1               	2.131875062 	2.119756964 	2.107132595 	2.104218964 	2.090384157 	2.081820253 
 1               	2.063169568 	2.058352699 	2.048259692 	2.031526073 	2.024001719 	2.016843927 
 1               	2.000231663 	1.984115909 	1.97349996  	1.961427931 	1.951858127 	1.937496843 
 1               	1.931607579 	1.917251958 	1.905758443 	1.893876523 	1.876728718 	1.868352343 
 1               	1.862792484 	1.840246784 	1.833094141 	1.822704044 	1.811110075 	1.80103688  
 1               	1.788578725 	1.776389558 	1.764310183 	1.76034387  	1.748560827 	1.73973786  
 1               	1.730562122 	1.717644556 	1.716085604 	1.707185107 	1.691961214 	1.687666816 
 1               	1.682854562 	1.663411039 	1.664859636 	1.649442097 	1.647066056 	1.635931073 
 1               	1.624169505 	1.618571494 	1.619714656 	1.609186952 	1.599955817 	1.59094173  
 1               	1.59236861  	1.580828588 	1.57554227  	1.568032653 	1.567805595 	1.552841091 
 1               	1.547567292 	1.541140964 	1.536012224 	1.531006451 	1.532050296 	1.517157543 
 1               	1.511839336 	1.514274848 	1.507631807 	1.494046951 	1.497915111 	1.492128821 
 1               	1.479816746 	1.482015136 	1.475069114 	1.46967096  	1.468353281 	1.461616254 
 1               	1.452238058 	1.449898976 	1.438169427 	1.432413439 	1.436844938 	1.427233535 
 1               	1.42772235  	1.422919489 	1.40746602  	1.410204598 	1.402034473 	1.396372367 
 1               	1.391702682 	1.391959168 	1.38625315  	1.381041764 	1.373084373 	1.365380787 
 1               	1.359163024 	1.357490241 	1.354740109 	1.348240581 	1.33917128  	1.330776388 
 1               	1.330662295 	1.324234675 	1.318475524 	1.307881358 	1.308205818 	1.306116711 
 1               	1.297872892 	1.288921765 	1.27815671  	1.2790561   	1.27031674  	1.271242521 
 1               	1.257866011 	1.252837645 	1.243315092 	1.246042984 	1.239090091 	1.22622887  
 1               	1.228484871 	1.219974488 	1.212895824 	1.210057257 	1.205900536 	1.196241577 
 1               	1.195921674 	1.177946817 	1.174499641 	1.171862347 	1.161793013 	1.155716929 
 1               	1.154019693 	1.145238629 	1.146221817 	1.134833679 	1.126578709 	1.121398419 
 1               	1.122130799 	1.111491271 	1.105803283 	1.092803291 	1.089292113 	1.091207409 
 1               	1.078070287 	1.067962122 	1.064034581 	1.061797257 	1.04996518  	1.05092679  
 1               	1.048461101 	1.032368214 	1.035274587 	1.024970107 	1.018742422 	1.013284214 
 1               	1.008037865 	1.000879591 	0.999453703 	0.982093652 	0.977117677 	0.975358152 
 1               	0.965356425 	0.957138687 	0.961799984 	0.951258542 	0.944186385 	0.943323145 
 1               	0.929878542 	0.926646209 	0.91882867  	0.914734798 	0.917388367 	0.906781225 
 1               	0.903658378 	0.897515601 	0.885622947 	0.884680493 	0.876250227 	0.876172881 
 1               	0.86346217  	0.86347397  	0.86304957  	0.861274454 	0.845370796 	0.841233989 
 1               	0.84024207  	0.84342131  	0.839049576 	0.824110255 	0.831699545 	0.819022181 
 1               	0.813090308 	0.819149087 	0.809711568 	0.809782511 	0.807607871 	0.80008458  
 1               	0.79666617  	0.795858637 	0.78945255  	0.79528575  	0.783107343 	0.785439805 
 1               	0.786634955 	0.781589518 	0.781242651 	0.776465374 	0.774234213 	0.771852206 
 1               	0.773529641 	0.771681444 	0.780953315 	0.772523183 	0.779079081 	0.777937242 
 1               	0.774766692 	0.775795648 	0.78043765  	0.773420926 	0.771344364 	0.77868616  
 1               	0.7748283   	0.784302368 	0.781141604 	0.777848916 	0.789412574 	0.780622119 
 1               	0.782105405 	0.787782769 	0.787675764 	0.793076666 	0.796906152 	0.800898216 
 1               	0.79528418  	0.803413187 	0.798183912 	0.80165799  	0.806319075 	0.808068566 
 1               	0.819120956 	0.815132428 	0.823375492 	0.822946589 	0.823736012 	0.829616087 
 1               	0.829746421 	0.83768674  	0.836442025 	0.842016614 	0.841848421 	0.853056658 
 1               	0.848501405 	0.85829808  	0.853232361 	0.854840116 	0.859337271 	0.867742283 
 1               	0.872313145 	0.873106668 	0.874971347 	0.882889558 	0.878055873 	0.882625275 
 1               	0.883928631 	0.892739408 	0.894308346 	0.899942536 	0.895269944 	0.901166683 
 1               	0.907629682 	0.903724263 	0.912579727 	0.91913481  	0.922890606 	0.917721571 
 1               	0.91894235  	0.927449053 	0.92317005  	0.935788507 	0.933756315 	0.932073521 
 1               	0.932673759 	0.93883043  	0.943805808 	0.940062444 	0.942528605 	0.94983673  
 1               	0.948455327 	0.944627042 	0.95185453  	0.947595867 	0.949375349 	0.957843148 
 1               	0.952968927 	0.954448526 	0.95540642  	0.962861552 	0.953238605 	0.964852842 
 1               	0.960213496 	0.963884638 	0.966953524 	0.967563018 	0.958614662 	0.96226985  
 1               	0.967992738 	0.96560195  	0.965905708 	0.959817261 	0.963849094 	0.96111001  
 1               	0.964647122 	0.957874479 	0.954170136 	0.954043648 	0.956167782 	0.959775593 
 1               	0.953213981 	0.956786568 	0.952000629 	0.946228958 	0.947841362 	0.953667662 
 1               	0.951732399 	0.945449037 	0.939739268 	0.938585479 	0.936375349 	0.930263207 
 1               	0.939618523 	0.930593551 	0.929056886 	0.92201491  	0.916706489 	0.917690988 
 1               	0.910718309 	0.918767889 	0.914864326 	0.904986854 	0.89830717  	0.904366316 
 1               	0.890490173 	0.897956151 	0.881897558 	0.889786033 	0.881593161 	0.881043093 
 1               	0.871775891 	0.867158013 	0.860012174 	0.858578123 	0.855670765 	0.853231844 
 1               	0.846885095 	0.835579959 	0.842250504 	0.837557385 	0.829388386 	0.820255459 
 1               	0.815979641 	0.818687423 	0.809079194 	0.807311703 	0.802901589 	0.792445657 
 1               	0.786154063 	0.782168433 	0.781238756 	0.781735323 	0.777151127 	0.764093341 
 1               	0.768992308 	0.760776513 	0.757334946 	0.750336411 	0.740895869 	0.738379552 
 1               	0.736621484 	0.732656689 	0.727895916 	0.726680157 	0.718951512 	0.720547403 
 1               	0.709302764 	0.711816642 	0.708332234 	0.705351402 	0.696154945 	0.695195605 
 1               	0.688974099 	0.69425509  	0.681848258 	0.686103068 	0.680317171 	0.67997864  
 1               	0.673908039 	0.671861423 	0.670596126 	0.665378315 	0.667429371 	0.657383954 
 1               	0.654381993 	0.651473716 	0.654262931 	0.656776294 	0.648855823 	0.646833313 
 1               	0.651172192 	0.646505058 	0.647440969 	0.642150364 	0.638975307 	0.643373102 
 1               	0.638779101 	0.63523246  	0.634607851 	0.640026196 	0.634197141 	0.634299476 
 1               	0.635595144 	0.636782691 	0.632230783 	0.635785228 	0.634521037 	0.633520661 
 1               	0.638451055 	0.643552091 	0.637458237 	0.642277621 	0.638024228 	0.642967116 
 1               	0.63819689  	0.642934418 	0.650700659 	0.651654914 	0.654468097 	0.650406315 
 1               	0.659768208 	0.655375458 	0.654448653 	0.66218953  	0.66381141  	0.66707887  
 1               	0.674117212 	0.674931818 	0.682048717 	0.682357417 	0.683549645 	0.692391856 
 1               	0.68937194  	0.701969145 	0.696523014 	0.710776008 	0.707591429 	0.720928529 
 1               	0.724760846 	0.72314081  	0.727094479 	0.734820282 	0.739583002 	0.7538049   
 1               	0.758675242 	0.756008706 	0.762279263 	0.776717956 	0.782973348 	0.791430791 
 1               	0.796657417 	0.79584949  	0.806932634 	0.810824094 	0.81428951  	0.827103457 
 1               	0.834802863 	0.843918149 	0.853668313 	0.856050586 	0.868581937 	0.868833822 
 1               	0.884163747 	0.885047796 	0.896953895 	0.906787451 	0.907538684 	0.924041793 
 1               	0.925161169 	0.935243945 	0.945035725 	0.954256354 	0.961373353 	0.963554349 
 1               	0.968691236 	0.976608075 	0.986866106 	1.005302901 	1.012692739 	1.021040608 
 1               	1.02915817  	1.036360151 	1.035708679 	1.053762855 	1.051596987 	1.07140141  
 1               	1.071280533 	1.082610477 	1.087491127 	1.100610923 	1.106356273 	1.11963426  
 1               	1.117988748 	1.129871609 	1.133654501 	1.149226971 	1.152122441 	1.165146379 
 1               	1.164494579 	1.174875748 	1.186929112 	1.198895923 	1.204680366 	1.207497233 
 1               	1.214037044 	1.218456794 	1.225063614 	1.242966672 	1.244455251 	1.251900537 
 1               	1.26021436  	1.270152587 	1.272705542 	1.275370261 	1.282779887 	1.299115085 
 1               	1.295627541 	1.312570519 	1.307795955 	1.323561638 	1.32909757  	1.32710983  
 1               	1.33988293  	1.340674302 	1.355491776 	1.361022543 	1.357675825 	1.369399162 
 1               	1.372674571 	1.37859377  	1.386175615 	1.385941065 	1.398746877 	1.40219192  
 1               	1.404245691 	1.410076546 	1.413099464 	1.419404874 	1.41903998  	1.430416679 
 1               	1.422467622 	1.436348638 	1.433120198 	1.436610527 	1.437128082 	1.449119297 
 1               	1.453340787 	1.45045509  	1.456018927 	1.46177266  	1.459356506 	1.467352652 
 1               	1.468565764 	1.463558228 	1.472985802 	1.463379076 	1.475268419 	1.466051504 
 1               	1.467747289 	1.471821473 	1.477232501 	1.476099063 	1.482036699 	1.474211905 
 1               	1.481883673 	1.474564189 	1.475495606 	1.478324046 	1.481556154 	1.479379518 
 1               	1.477422409 	1.48429288  	1.487400927 	1.476987041 	1.483520424 	1.483623962 
 1               	1.489714747 	1.483993614 	1.481949871 	1.490263    	1.48504862  	1.484308968 
 1               	1.491341284 	1.489002265 	1.496937339 	1.493459407 	1.494333981 	1.499974877 
 1               	1.501782519 	1.508271463 	1.506739165 	1.503122047 	1.509310395 	1.51674778  
 1               	1.520637153 	1.520397142 	1.530552796 	1.524341149 	1.533838123 	1.533033923 
 1               	1.540773323 	1.545793951 	1.55541473  	1.563342034 	1.567919365 	1.573054503 
 1               	1.579252583 	1.583358272 	1.592264605 	1.606486679 	1.617676808 	1.615968067 
 1               	1.635821918 	1.640556031 	1.645788633 	1.663482935 	1.673191836 	1.685929112 
 1               	1.691028971 	1.706107577 	1.720351316 	1.734276655 	1.745427758 	1.751273337 
 1               	1.764935321 	1.78562502  	1.799880026 	1.815202195 	1.819038354 	1.837100434 
 1               	1.851608406 	1.865357839 	1.877079996 	1.895231869 	1.91269229  	1.924174253 
 1               	1.939255489 	1.950807456 	1.963007663 	1.980863785 	1.991562975 	2.011792229 
 1               	2.029329401 	2.04369082  	2.053034996 	2.061094582 	2.0829323   	2.089695386 
 1               	2.106977499 	2.117322625 	2.132097716 	2.136634951 	2.15681285  	2.164107617 
 1               	2.180295382 	2.190646238 	2.190929488 	2.21134369  	2.214341554 	2.222544825 
 1               	2.230951341 	2.246083161 	2.252957846 	2.257828068 	2.262588951 	2.273140938 
 1               	2.278631213 	2.280339444 	2.279747389 	2.285284543 	2.285624918 	2.288694557 
 1               	2.294588844 	2.301046118 	2.294473964 	2.299828921 	2.300353801 	2.29863626  
 1               	2.288204356 	2.289799985 	2.290091206 	2.276411108 	2.279302433 	2.275932939 
 1               	2.261807148 	2.257086801 	2.256451271 	2.2410614   	2.24270511  	2.225984099 
 1               	2.225998968 	2.207249474 	2.197157202 	2.194499619 	2.178814999 	2.17144384  
 1               	2.157704569 	2.151793129 	2.142131854 	2.122771853 	2.109251079 	2.10077129  
 1               	2.081412411 	2.068479159 	2.052576638 	2.045636429 	2.029388757 	2.01756367  
 1               	1.998621382 	1.986366272 	1.963011078 	1.945883311 	1.938148639 	1.92439294  
 1               	1.90346763  	1.884306193 	1.874836381 	1.8568032   	1.839002972 	1.822109959 
 1               	1.798182145 	1.783461093 	1.762875587 	1.751373988 	1.737468614 	1.712179836 
 1               	1.698679141 	1.680024423 	1.670701051 	1.644506092 	1.62962631  	1.612196635 
 1               	1.593557588 	1.584927631 	1.561370571 	1.54313058  	1.532923924 	1.513760048 
 1               	1.489365979 	1.482664718 	1.467679678 	1.448021661 	1.427559518 	1.416648832 
 1               	1.402925551 	1.376626904 	1.36350849  	1.353701437 	1.329359001 	1.319378629 
 1               	1.308457071 	1.295062123 	1.277117775 	1.258493116 	1.244203159 	1.231034243 
 1               	1.213194343 	1.205052232 	1.188582945 	1.17084807  	1.157129909 	1.152297369 
 1               	1.13867903  	1.126115493 	1.107350146 	1.098144019 	1.088545109 	1.072294376 
 1               	1.057428943 	1.052477228 	1.040158071 	1.032128339 	1.02057661  	1.001950857 
 1               	0.990495639 	0.983525871 	0.972813445 	0.968018638 	0.955442103 	0.94516846  
 1               	0.943633103 	0.933131303 	0.924361848 	0.916209334 	0.907024275 	0.896873301 
 1               	0.89747415  	0.89119884  	0.873873797 	0.87487161  	0.871113657 	0.860756122 
 1               	0.851564938 	0.847585872 	0.846773006 	0.844473728 	0.842331366 	0.831574528 
 1               	0.825855888 	0.825049388 	0.818282064 	0.826208938 	0.8142519   	0.812908363 
 1               	0.817974652 	0.81830192  	0.817309456 	0.813418553 	0.814845343 	0.81232132  
 1               	0.810966079 	0.807321887 	0.800107138 	0.805906945 	0.801228234 	0.80652081  
 1               	0.80556878  	0.802477379 	0.799211918 	0.804731512 	0.804793231 	0.808535307 
 1               	0.812307023 	0.802603535 	0.812389187 	0.808060471 	0.811954465 	0.807581122 
 1               	0.810268961 	0.810543888 	0.809280338 	0.803979381 	0.808886925 	0.80554886  
 1               	0.804161541 	0.81143048  	0.811260211 	0.803989292 	0.804090978 	0.811413036 
 1               	0.80215549  	0.810760141 	0.805417816 	0.808853389 	0.803125636 	0.797471133 
 1               	0.806921585 	0.795083433 	0.798037013 	0.795087328 	0.791682071 	0.796972558 
 1               	0.78357616  	0.789736906 	0.775345287 	0.771743665 	0.77043613  	0.774551608 
 1               	0.771387803 	0.756724783 	0.760035018 	0.75402396  	0.744635968 	0.745061732 
 1               	0.731540082 	0.731580252 	0.718993693 	0.725038243 	0.716269006 	0.711434151 
 1               	0.698493357 	0.690312658 	0.683609081 	0.677289951 	0.672671717 	0.66606493  
 1               	0.66371855  	0.65971597  	0.64565645  	0.63579465  	0.63980871  	0.631017065 
 1               	0.622021608 	0.614438516 	0.610592499 	0.604889304 	0.589296735 	0.580211135 
 1               	0.577329217 	0.572243065 	0.56154113  	0.554524028 	0.556047208 	0.539094716 
 1               	0.541448919 	0.535674107 	0.531095426 	0.525005721 	0.518196591 	0.512741757 
 1               	0.495411219 	0.498806589 	0.485973641 	0.486317466 	0.48464353  	0.472844314 
 1               	0.463148997 	0.464049733 	0.463498994 	0.458826917 	0.445634932 	0.445000656 
 1               	0.447020831 	0.440977643 	0.435491728 	0.439573613 	0.431318924 	0.433097275 
 1               	0.426558479 	0.42860841  	0.418627746 	0.420938069 	0.425503727 	0.413383072 
 1               	0.413411551 	0.419125617 	0.421285373 	0.410273822 	0.408591772 	0.409456815 
 1               	0.410805964 	0.414806129 	0.40820205  	0.407005825 	0.410412818 	0.413983571 
 1               	0.410065953 	0.414823071 	0.41883531  	0.418009869 	0.414950451 	0.411022105 
 1               	0.418864814 	0.416506792 	0.413195973 	0.41552145  	0.425972113 	0.424518663 
 1               	0.420063883 	0.422176179 	0.422965208 	0.4194565   	0.427463957 	0.432591357 
 1               	0.433433426 	0.428829386 	0.430895134 	0.435193866 	0.427507964 	0.426159735 
 1               	0.428237508 	0.427687686 	0.435745401 	0.43237424  	0.434300406 	0.433436821 
 1               	0.441281607 	0.429896707 	0.4323805   	0.430154808 	0.436616426 	0.435771318 
 1               	0.430603786 	0.434046282 	0.426889527 	0.431020586 	0.434212394 	0.430204689 
 1               	0.428202848 	0.421896706 	0.428949827 	0.423488791 	0.42408825  	0.418333296 
 1               	0.416025545 	0.421372599 	0.416881757 	0.405771386 	0.410051598 	0.410405649 
 1               	0.398997435 	0.404345066 	0.404335113 	0.395010574 	0.392893212 	0.390167821 
 1               	0.389747823 	0.389457813 	0.38833235  	0.384559479 	0.377856215 	0.373322329 
 1               	0.365866425 	0.373721695 	0.359509302 	0.365888483 	0.355640321 	0.354766322 
 1               	0.354115928 	0.347194671 	0.350416232 	0.34011918  	0.347112467 	0.338386811 
 1               	0.340777318 	0.335034823 	0.335008897 	0.33318647  	0.31951473  	0.321110394 
 1               	0.312770299 	0.319766724 	0.316886845 	0.309875099 	0.312084923 	0.300021174 
 1               	0.300619039 	0.298326915 	0.297330014 	0.30224727  	0.296471227 	0.296741568 
 1               	0.297030508 	0.291020522 	0.287577403 	0.290661871 	0.285585725 	0.283467844 
 1               	0.281350652 	0.28403811  	0.278003918 	0.277857499 	0.279877315 	0.275848722 
 1               	0.275387137 	0.273561669 	0.277238473 	0.269975554 	0.271332702 	0.26874873  
 1               	0.2774919   	0.273930144 	0.277471308 	0.267925921 	0.274817999 	0.271549869 
 1               	0.276802837 	0.268419601 	0.26757933  	0.27452677  	0.274545867 	0.275683019 
 1               	0.269817172 	0.276699821 	0.27005047  	0.273206208 	0.269900665 	0.274424213 
 1               	0.278612699 	0.277665468 	0.280048131 	0.27253676  	0.279513323 	0.283971844 
 1               	0.2784217   	0.278316192 	0.275113335 	0.285329614 	0.278035884 	0.283411697 
 1               	0.286181733 	0.276526602 	0.289392449 	0.289702741 	0.279907665 	0.283801982 
 1               	0.282808323 	0.289612164 	0.291671728 	0.287982769 	0.281101675 	0.292374459 
 1               	0.285358776 	0.286053119 	0.289715048 	0.293869093 	0.294180046 	0.286565969 
 1               	0.289856203 	0.292666735 	0.288955219 	0.295137313 	0.291460747 	0.291213719 
 1               	0.291072451 	0.288456086 	0.284766401 	0.292465643 	0.292837991 	0.287796755 
 1               	0.289654593 	0.289372563 	0.286845552 	0.293028762 	0.287832297 	0.294742606 
 1               	0.292797712 	0.288530038 	0.288666064 	0.292868109 	0.282951194 	0.289215691 
 1               	0.286779161 	0.28601565  	0.285205761 	0.286152048 	0.282490221 	0.285148226 
 1               	0.290723795 	0.286357652 	0.292331717 	0.280677306 	0.288095747 	0.28257856  
 1               	0.281037201 	0.285848264 	0.288055632 	0.283104773 	0.282262256 	0.280253051 
 1               	0.291261182 	0.285559485 	0.287698298 	0.289735313 	0.281246474 	0.282746059 
 1               	0.289560296 	0.286172895 	0.279753609 	0.289138966 	0.279678982 	0.289393496 
 1               	0.284035591 	0.284921988 	0.290120511 	0.281958941 	0.291074881 	0.28202551  
 1               	0.287188276 	0.292358887 	0.289076424 	0.291484231 	0.28671845  	0.287234044 
 1               	0.295677272 	0.287097768 	0.29290515  	0.291337961 	0.292858012 	0.288059572 
 1               	0.298436201 	0.29395372  	0.290070469 	0.300929254 	0.299146515 	0.291175285 
 1               	0.297217614 	0.302532437 	0.300778015 	0.29924627  	0.30222502  	0.29773652  
 1               	0.307614946 	0.309311838 	0.301085979 	0.310989135 	0.305614809 	0.314652134 
 1               	0.312674577 	0.313720851 	0.316957802 	0.309215635 	0.310479706 	0.313214365 
 1               	0.322157608 	0.325481236 	0.326737918 	0.320034728 	0.323974426 	0.329543129 
 1               	0.333733777 	0.328375918 	0.333416174 	0.333644382 	0.341623279 	0.338648475 
 1               	0.338563738 	0.348106514 	0.34586916  	0.349171561 	0.342687662 	0.345519627 
 1               	0.350736722 	0.354264917 	0.356402632 	0.356509384 	0.35560573  	0.357825606 
 1               	0.362955568 	0.365006584 	0.374220808 	0.372766952 	0.381432133 	0.380539657 
 1               	0.383593386 	0.383639206 	0.391399943 	0.389101484 	0.393343197 	0.394501267 
 1               	0.397304678 	0.398529077 	0.404840517 	0.409972597 	0.414436982 	0.40912034  
 1               	0.423072169 	0.419256373 	0.425358644 	0.430238726 	0.42573567  	0.434743058 
 1               	0.435477696 	0.441066891 	0.444312779 	0.443118317 	0.452699751 	0.456431423 
 1               	0.46022206  	0.458156688 	0.472921439 	0.472850292 	0.471376101 	0.479613902 
 1               	0.481040237 	0.486188544 	0.485153625 	0.489652778 	0.496845516 	0.499741354 
 1               	0.506836308 	0.514401353 	0.515565108 	0.521445001 	0.526366519 	0.527762956 
 1               	0.532517886 	0.536285403 	0.542481677 	0.553451907 	0.55091526  	0.563681885 
 1               	0.565451534 	0.56382298  	0.575613059 	0.578366373 	0.58252412  	0.584493088 
 1               	0.594682119 	0.601639054 	0.598807436 	0.608868028 	0.620581613 	0.625141204 
 1               	0.630590194 	0.634673526 	0.642378175 	0.64036029  	0.656604505 	0.656559264 
 1               	0.660597492 	0.666180131 	0.680299039 	0.683964935 	0.689996218 	0.695804608 
 1               	0.706099254 	0.707265825 	0.713512149 	0.727586765 	0.735625751 	0.744966178 
 1               	0.750729338 	0.76166519  	0.759418406 	0.775656918 	0.78716198  	0.795491328 
 1               	0.793980183 	0.810463612 	0.823117259 	0.831999114 	0.839505126 	0.848218315 
 1               	0.856336774 	0.862050112 	0.881233069 	0.880910878 	0.894442688 	0.909546058 
 1               	0.925799067 	0.930882558 	0.946195086 	0.953882625 	0.960700054 	0.980319568 
 1               	0.994255669 	1.008029571 	1.014320283 	1.030801096 	1.042483618 	1.05796553  
 1               	1.068531435 	1.092581967 	1.095319606 	1.121272813 	1.135486501 	1.151233627 
 1               	1.162079642 	1.180783738 	1.192138518 	1.206381075 	1.229322432 	1.240481374 
 1               	1.250831227 	1.269885752 	1.283899057 	1.306969269 	1.319604201 	1.343661887 
 1               	1.353399694 	1.375907159 	1.386827945 	1.400728493 	1.427406697 	1.437660494 
 1               	1.46021746  	1.46708389  	1.487984041 	1.508236575 	1.523253555 	1.532553524 
 1               	1.552990816 	1.57002271  	1.57621101  	1.596782452 	1.606801461 	1.631529076 
 1               	1.636263077 	1.652154205 	1.668226486 	1.684607958 	1.697791672 	1.713446015 
 1               	1.726717379 	1.73039056  	1.750800929 	1.756818052 	1.770304018 	1.784547154 
 1               	1.794063676 	1.803444767 	1.814882279 	1.819023    	1.831911382 	1.840496892 
 1               	1.84336798  	1.856256367 	1.858603104 	1.860426672 	1.870496163 	1.871498239 
 1               	1.884171194 	1.885761912 	1.885766222 	1.891071908 	1.890450446 	1.892230939 
 1               	1.89754501  	1.895908513 	1.895797261 	1.901124253 	1.898709495 	1.896404459 
 1               	1.894026779 	1.895936026 	1.891360771 	1.883064979 	1.88155858  	1.875913284 
 1               	1.871260224 	1.86839315  	1.869149415 	1.857240286 	1.849710248 	1.848144292 
 1               	1.839980827 	1.835817433 	1.829792135 	1.824521883 	1.823659938 	1.817289169 
 1               	1.808232465 	1.796833479 	1.792976501 	1.779349005 	1.770235552 	1.770798905 
 1               	1.762670075 	1.750099154 	1.749499693 	1.740680141 	1.727570394 	1.719632898 
 1               	1.70986235  	1.70114881  	1.69916773  	1.682588259 	1.681172765 	1.671993066 
 1               	1.657831066 	1.653797044 	1.645592122 	1.642041172 	1.631002773 	1.629430538 
 1               	1.616543454 	1.611347637 	1.60671511  	1.601767231 	1.584026807 	1.583331847 
 1               	1.57915932  	1.568369081 	1.567357947 	1.558668851 	1.562051406 	1.552399905 
 1               	1.551793185 	1.539291685 	1.540229645 	1.537407934 	1.527980782 	1.523360243 
 1               	1.522567592 	1.517494789 	1.508372654 	1.511493712 	1.506932237 	1.509705072 
 1               	1.501637261 	1.502330864 	1.49630454  	1.497013356 	1.495746515 	1.484889656 
 1               	1.479974088 	1.481215552 	1.482181193 	1.477906273 	1.476424292 	1.473989123 
 1               	1.468071698 	1.468604314 	1.457543748 	1.460104037 	1.457433108 	1.45665971  
 1               	1.443809934 	1.440737337 	1.439225926 	1.432102745 	1.438527246 	1.434052307 
 1               	1.4256279   	1.425854682 	1.420085895 	1.407189443 	1.409910601 	1.404464017 
 1               	1.399042199 	1.393024769 	1.382212636 	1.380199283 	1.373230792 	1.357559522 
 1               	1.358354242 	1.351304796 	1.340183032 	1.333143034 	1.325265913 	1.321430038 
 1               	1.311642429 	1.303800168 	1.29431364  	1.27802939  	1.263566676 	1.259633063 
 1               	1.250956756 	1.24127692  	1.228786424 	1.219106928 	1.204355646 	1.193214851 
 1               	1.181578358 	1.161432153 	1.153702431 	1.136320164 	1.129490535 	1.116183585 
 1               	1.096688144 	1.088645182 	1.068616605 	1.06248746  	1.051847612 	1.03721647  
 1               	1.016027372 	1.006367157 	0.988339831 	0.978673677 	0.969242191 	0.949531266 
 1               	0.942717761 	0.919080835 	0.908095969 	0.895129779 	0.885712354 	0.872761664 
 1               	0.862946298 	0.84780932  	0.833638887 	0.821924872 	0.812228751 	0.794195526 
 1               	0.783142628 	0.775057652 	0.759225053 	0.755165318 	0.747901738 	0.732472235 
 1               	0.72589878  	0.708275246 	0.701098906 	0.697767912 	0.694116699 	0.680182072 
 1               	0.666800996 	0.659480055 	0.664580962 	0.647359528 	0.649485492 	0.637189372 
 1               	0.637480272 	0.627069594 	0.6253452   	0.618608758 	0.626083311 	0.613486983 
 1               	0.622002682 	0.613362138 	0.618051305 	0.614699373 	0.609869576 	0.612238094 
 1               	0.610034917 	0.616296446 	0.616221244 	0.620902814 	0.621884341 	0.6224448   
 1               	0.623526821 	0.620039881 	0.63439824  	0.635120689 	0.637706903 	0.634386792 
 1               	0.644681514 	0.64350629  	0.653170475 	0.65415301  	0.655367463 	0.661924005 
 1               	0.672660688 	0.675575449 	0.673223055 	0.687451172 	0.686119912 	0.689885617 
 1               	0.703091047 	0.701866768 	0.716334137 	0.713791252 	0.728334374 	0.726603396 
 1               	0.728465097 	0.736630305 	0.739648491 	0.753643909 	0.761921366 	0.765155364 
 1               	0.769787919 	0.774023439 	0.777927316 	0.778923708 	0.784891457 	0.794905118 
 1               	0.795004703 	0.807539539 	0.809648952 	0.807229373 	0.814342731 	0.811847823 
 1               	0.817337676 	0.828101409 	0.822572774 	0.827283344 	0.833873829 	0.829870122 
 1               	0.839498786 	0.83531544  	0.837967322 	0.846972777 	0.843060328 	0.845993682 
 1               	0.841351109 	0.849359653 	0.847418757 	0.84142322  	0.845012316 	0.846927105 
 1               	0.854303556 	0.852318507 	0.843489493 	0.853460946 	0.847742803 	0.85237258  
 1               	0.852685955 	0.85109828  	0.845196763 	0.846131774 	0.850837106 	0.854372676 
 1               	0.850520829 	0.846751416 	0.846061775 	0.845297543 	0.848444805 	0.85044861  
 1               	0.858317798 	0.849348583 	0.854850604 	0.851864231 	0.860585208 	0.859283342 
 1               	0.860335847 	0.860572918 	0.860730302 	0.862142931 	0.865021518 	0.868168821 
 1               	0.870568418 	0.872777231 	0.876380777 	0.870823712 	0.883130977 	0.879781758 
 1               	0.887806937 	0.884361482 	0.890194459 	0.89455565  	0.905248834 	0.902320713 
 1               	0.910095021 	0.912878794 	0.924419645 	0.935558222 	0.937442268 	0.941474771 
 1               	0.951133419 	0.963569936 	0.967529989 	0.967309457 	0.985078647 	0.992275953 
 1               	0.995843707 	1.005051877 	1.012117968 	1.024727605 	1.02347246  	1.037241107 
 1               	1.048373353 	1.050642831 	1.066308206 	1.078286643 	1.076721604 	1.093280346 
 1               	1.098819523 	1.111769376 	1.109880516 	1.120706248 	1.125139944 	1.139407274 
 1               	1.142240033 	1.159087885 	1.160246574 	1.168505473 	1.170849442 	1.185564712 
 1               	1.184698946 	1.195957769 	1.198633175 	1.214283197 	1.213845672 	1.221967157 
 1               	1.22969631  	1.233711015 	1.23476922  	1.238958274 	1.242132925 	1.248045457 
 1               	1.249136812 	1.246190704 	1.252665195 	1.249830259 	1.256077121 	1.25361636  
 1               	1.25178055  	1.252274424 	1.255886058 	1.24541215  	1.248119946 	1.243114119 
 1               	1.245907045 	1.236665961 	1.234993342 	1.227226367 	1.224679397 	1.21409707  
 1               	1.212632932 	1.197779626 	1.192296561 	1.180828696 	1.175661265 	1.165344853 
 1               	1.153143903 	1.146328138 	1.135744901 	1.117993427 	1.115210513 	1.105602246 
 1               	1.083119305 	1.078087086 	1.061575689 	1.053462884 	1.036604979 	1.021044574 
 1               	1.007914584 	0.992970521 	0.988993413 	0.970619691 	0.95136593  	0.938326762 
 1               	0.928922436 	0.910942454 	0.90472381  	0.887026363 	0.867717798 	0.856857922 
 1               	0.849306241 	0.826011118 	0.817984817 	0.805575145 	0.78992826  	0.769641301 
 1               	0.766547983 	0.744343885 	0.735249014 	0.72635057  	0.70655924  	0.700786601 
 1               	0.680115686 	0.67274642  	0.657311747 	0.652430004 	0.634719992 	0.631055835 
 1               	0.620642353 	0.607924723 	0.600590627 	0.586304018 	0.582907965 	0.576134341 
 1               	0.563138671 	0.557703598 	0.546358476 	0.547863673 	0.544627401 	0.533088179 
 1               	0.525295211 	0.524038155 	0.526590424 	0.520174158 	0.513119393 	0.515264971 
 1               	0.51442581  	0.505345443 	0.510388536 	0.502317781 	0.505861549 	0.511619511 
 1               	0.506178735 	0.504740063 	0.506116191 	0.505717204 	0.515459435 	0.517876965 
 1               	0.509874883 	0.515679004 	0.523272435 	0.518563555 	0.526517817 	0.525497655 
 1               	0.527061103 	0.540333844 	0.544296846 	0.550632705 	0.549706257 	0.547449708 
 1               	0.563041936 	0.562315566 	0.571364077 	0.579259313 	0.573335334 	0.580035405 
 1               	0.587572127 	0.598582967 	0.600482365 	0.610804778 	0.617489418 	0.619790539 
 1               	0.626366372 	0.627125299 	0.63304758  	0.639387671 	0.65201416  	0.657529432 
 1               	0.66987789  	0.668826032 	0.676178596 	0.687648392 	0.694841365 	0.698200642 
 1               	0.700921165 	0.707863357 	0.714262296 	0.715088686 	0.72648265  	0.732310932 
 1               	0.73303397  	0.746611572 	0.750265745 	0.756329064 	0.765241202 	0.769749693 
 1               	0.766535135 	0.771286876 	0.775309725 	0.790335168 	0.792901735 	0.792495647 
 1               	0.803852621 	0.80388112  	0.810086627 	0.814728509 	0.821003117 	0.82924246  
 1               	0.835283916 	0.838005196 	0.839476232 	0.85150702  	0.851089597 	0.857149691 
 1               	0.860991429 	0.865736462 	0.870700587 	0.877086137 	0.87691414  	0.878456915 
 1               	0.879603387 	0.883138412 	0.892954672 	0.893709034 	0.902599141 	0.904632338 
 1               	0.914329182 	0.913220185 	0.912211718 	0.915536262 	0.918021827 	0.928856816 
 1               	0.930398465 	0.929837104 	0.933454318 	0.933919969 	0.945011915 	0.948478397 
 1               	0.947885292 	0.952490462 	0.959404071 	0.958712304 	0.965657711 	0.95961762  
 1               	0.96980522  	0.971757663 	0.976541662 	0.972113636 	0.982875069 	0.978781753 
 1               	0.986021036 	0.986313886 	0.983331073 	0.990222471 	0.988429603 	1.001978218 
 1               	0.995300157 	1.002532519 	1.004295523 	1.00184814  	1.007196181 	1.004989415 
 1               	1.013868945 	1.019010963 	1.017735463 	1.018484004 	1.020196858 	1.0216753   
 1               	1.026524301 	1.027092875 	1.028476115 	1.032553657 	1.035818275 	1.039339113 
 1               	1.040482311 	1.045438756 	1.04167194  	1.043266644 	1.047797142 	1.043612168 
 1               	1.050945321 	1.049745371 	1.051879175 	1.059923399 	1.062075434 	1.059751922 
 1               	1.058751779 	1.058923165 	1.069609071 	1.061679974 	1.0641926   	1.070205635 
 1               	1.072292474 	1.077197648 	1.073134775 	1.08245183  	1.085640241 	1.0779929   
 1               	1.089042718 	1.091741793 	1.084088973 	1.091659239 	1.089772834 	1.102198083 
 1               	1.095360411 	1.105250952 	1.103380895 	1.108545298 	1.102470428 	1.104423189 
 1               	1.114568486 	1.116193855 	1.120192498 	1.115348408 	1.121010802 	1.119148855 
 1               	1.129540325 	1.124194857 	1.12946088  	1.131881186 	1.13184336  	1.136536479 
 1               	1.142596581 	1.150594494 	1.145048713 	1.147624682 	1.150358673 	1.157811594 
 1               	1.15634669  	1.155468747 	1.163749823 	1.171940914 	1.171414428 	1.170266171 
 1               	1.169393085 	1.183571993 	1.179725725 	1.18079322  	1.184260517 	1.188388106 
 1               	1.187820187 	1.193876903 	1.199988366 	1.201149212 	1.202734256 	1.209351946 
 1               	1.210444281 	1.22152986  	1.219390646 	1.216869425 	1.227152031 	1.225599443 
 1               	1.235095788 	1.239123985 	1.235349953 	1.244560217 	1.248023883 	1.251070767 
 1               	1.247468366 	1.259479338 	1.263949872 	1.265555631 	1.269885036 	1.271265558 
 1               	1.278534049 	1.276260149 	1.278968094 	1.278456619 	1.293193559 	1.29270489  
 1               	1.291410673 	1.297549138 	1.296215201 	1.303295295 	1.308494967 	1.308349421 
 1               	1.314756273 	1.321667408 	1.322430513 	1.327288639 	1.337802378 	1.33761605  
 1               	1.337022223 	1.346030883 	1.347998503 	1.356024674 	1.352223627 	1.357807543 
 1               	1.36102619  	1.366692514 	1.377757671 	1.383126252 	1.378862479 	1.385381348 
 1               	1.3916674   	1.397744938 	1.394923243 	1.405112221 	1.404471796 	1.41185742  
 1               	1.421899058 	1.428082444 	1.427078925 	1.427292477 	1.44331764  	1.445033827 
 1               	1.451640304 	1.451735788 	1.455737033 	1.461268089 	1.464858837 	1.479013433 
 1               	1.472258054 	1.485610285 	1.488530437 	1.490942403 	1.505766742 	1.502596677 
 1               	1.508192255 	1.521205159 	1.524023162 	1.524729435 	1.530103965 	1.534665638 
 1               	1.541367829 	1.549941415 	1.554765576 	1.566365962 	1.575159039 	1.570469297 
 1               	1.579482369 	1.588378146 	1.58957136  	1.598092353 	1.612275477 	1.607847642 
 1               	1.618716825 	1.631231129 	1.633099443 	1.635127254 	1.647767527 	1.647282077 
 1               	1.655993914 	1.666565988 	1.669757811 	1.670432936 	1.677279988 	1.686176894 
 1               	1.695124081 	1.696986548 	1.703220847 	1.712292926 	1.721706438 	1.72352631  
 1               	1.738016774 	1.743550519 	1.741908538 	1.751382025 	1.756986836 	1.759570186 
 1               	1.760930584 	1.77021843  	1.783313583 	1.779415663 	1.793462219 	1.798896853 
 1               	1.80056859  	1.804556651 	1.802738823 	1.81132346  	1.820051134 	1.821953722 
 1               	1.822906082 	1.834402851 	1.828263395 	1.841104305 	1.844930358 	1.847241176 
 1               	1.85068288  	1.851336962 	1.851949276 	1.856271947 	1.86614993  	1.866418087 
 1               	1.867649474 	1.86964788  	1.869341346 	1.874125087 	1.877443036 	1.873839173 
 1               	1.880675912 	1.883613595 	1.882941049 	1.882590416 	1.885104866 	1.880105488 
 1               	1.879376971 	1.877362847 	1.882277747 	1.885192883 	1.885964651 	1.883626113 
 1               	1.878260887 	1.875330154 	1.876648631 	1.874933919 	1.879799341 	1.870418036 
 1               	1.869179889 	1.863132476 	1.869500225 	1.857739599 	1.865405966 	1.858486364 
 1               	1.848542521 	1.849437663 	1.843898225 	1.840912747 	1.841663894 	1.834237265 
 1               	1.831341661 	1.828592972 	1.819430596 	1.815442501 	1.804937104 	1.810317979 
 1               	1.797599421 	1.789112751 	1.788169235 	1.781128442 	1.775731709 	1.769572168 
 1               	1.755150875 	1.753251881 	1.742207878 	1.741508254 	1.725855952 	1.723496977 
 1               	1.710749453 	1.703134515 	1.687900265 	1.681357767 	1.67029046  	1.658939295 
 1               	1.654430683 	1.648416165 	1.635119995 	1.62792471  	1.613624421 	1.605251288 
 1               	1.585346305 	1.579080401 	1.571783113 	1.556734769 	1.544345879 	1.524540958 
 1               	1.52140484  	1.506422076 	1.497003673 	1.483146232 	1.4655498   	1.448957318 
 1               	1.444838119 	1.430624571 	1.415955147 	1.401783427 	1.389605087 	1.373948988 
 1               	1.358417854 	1.346199139 	1.334040531 	1.313932856 	1.305258549 	1.279926613 
 1               	1.265748121 	1.257596534 	1.237121234 	1.229752558 	1.217198813 	1.198036904 
 1               	1.176128522 	1.167688262 	1.155165523 	1.136185027 	1.123939018 	1.108557147 
 1               	1.096348144 	1.078296408 	1.0587048   	1.048010411 	1.038517972 	1.014265906 
 1               	1.001160458 	0.992063699 	0.971753134 	0.954392691 	0.940615879 	0.92579537  
 1               	0.919598705 	0.905091613 	0.88969688  	0.869434471 	0.853032503 	0.84795127  
 1               	0.82766632  	0.819890182 	0.799367181 	0.78629169  	0.781471485 	0.758936906 
 1               	0.753206425 	0.732195517 	0.725299079 	0.707630158 	0.700725638 	0.68568355  
 1               	0.67705695  	0.668493786 	0.653078817 	0.643804914 	0.626270193 	0.616431492 
 1               	0.606356595 	0.602434238 	0.582232088 	0.573172684 	0.573683622 	0.553862412 
 1               	0.553979754 	0.534861785 	0.52900077  	0.523283822 	0.518603892 	0.508700571 
 1               	0.502320322 	0.488774173 	0.489481992 	0.48058181  	0.476918782 	0.466567445 
 1               	0.460081007 	0.455976681 	0.457878592 	0.445649332 	0.441069669 	0.445737499 
 1               	0.444495377 	0.432245607 	0.432153027 	0.433781549 	0.42797925  	0.42893614  
 1               	0.429728691 	0.432734604 	0.431128132 	0.431448941 	0.430176715 	0.44077456  
 1               	0.437166269 	0.436681565 	0.443305835 	0.447248966 	0.452859816 	0.453365047 
 1               	0.459575527 	0.46923781  	0.481415462 	0.481259464 	0.494713562 	0.499468481 
 1               	0.511857088 	0.515886885 	0.520759951 	0.539975144 	0.546830946 	0.553683931 
 1               	0.567317115 	0.582360881 	0.58672133  	0.604071298 	0.616535809 	0.617666026 
 1               	0.638153197 	0.64815517  	0.664542178 	0.673601335 	0.681822948 	0.69952666  
 1               	0.70430592  	0.724209789 	0.734105797 	0.745085836 	0.762655298 	0.776387886 
 1               	0.785290191 	0.799023977 	0.802369646 	0.81455592  	0.834432233 	0.837386847 
 1               	0.859921773 	0.870873857 	0.876169792 	0.889737201 	0.901402693 	0.906092848 
 1               	0.911313563 	0.922389813 	0.933164585 	0.940103786 	0.948298274 	0.956188969 
 1               	0.969654201 	0.970861713 	0.979373387 	0.980310916 	0.997434001 	1.001512487 
 1               	1.001300179 	1.008903358 	1.011874366 	1.011823039 	1.007467192 	1.015384083 
 1               	1.00749389  	1.011543344 	1.014930521 	1.011300768 	1.005060126 	0.99777499  
 1               	0.993378304 	0.997098011 	0.989834499 	0.982501034 	0.974082914 	0.967880282 
 1               	0.956592688 	0.957315733 	0.941715711 	0.928697781 	0.925863994 	0.909885781 
 1               	0.903658911 	0.900541554 	0.880004995 	0.875686897 	0.86035069  	0.85229153  
 1               	0.843185703 	0.82038136  	0.808264231 	0.802990993 	0.788652196 	0.770258604 
 1               	0.759956021 	0.750431867 	0.732412178 	0.713232415 	0.707427551 	0.689670311 
 1               	0.67385433  	0.658317457 	0.643619219 	0.63731619  	0.619360101 	0.60335212  
 1               	0.585229263 	0.578148293 	0.565155486 	0.546434188 	0.530015181 	0.527160123 
 1               	0.507170914 	0.495841441 	0.479212237 	0.465261906 	0.4629405   	0.445102488 
 1               	0.432936421 	0.419646885 	0.409534071 	0.397382341 	0.39013891  	0.385618063 
 1               	0.370934578 	0.357810648 	0.357998424 	0.341133317 	0.331669502 	0.331076709 
 1               	0.317561658 	0.318283961 	0.304468927 	0.30501958  	0.300854455 	0.293441674 
 1               	0.283033662 	0.283374371 	0.273982978 	0.276263858 	0.271053492 	0.270626731 
 1               	0.264126635 	0.267824281 	0.266201125 	0.257953607 	0.25022533  	0.24865391  
 1               	0.258558601 	0.255998561 	0.257243747 	0.246759593 	0.245942509 	0.256277927 
 1               	0.249737154 	0.248476863 	0.25142827  	0.253211337 	0.252649113 	0.255010101 
 1               	0.249464911 	0.260259082 	0.262706244 	0.256867197 	0.259873579 	0.263877131 
 1               	0.268021897 	0.26254225  	0.26965798  	0.268381348 	0.2784659   	0.27723285  
 1               	0.28143536  	0.277098708 	0.279808021 	0.292479441 	0.284844667 	0.288581929 
 1               	0.300236196 	0.298957136 	0.299219922 	0.309261716 	0.306273155 	0.31456067  
 1               	0.310152094 	0.315864023 	0.324328314 	0.3234279   	0.330148494 	0.332301647 
 1               	0.333459899 	0.338750394 	0.34169858  	0.339582123 	0.346143675 	0.343093956 
 1               	0.344642702 	0.346964085 	0.353315288 	0.354625165 	0.352614947 	0.356115952 
 1               	0.355404079 	0.354833285 	0.358925532 	0.366940898 	0.369216089 	0.37463971  
 1               	0.372632439 	0.372192177 	0.368035096 	0.371522543 	0.376759374 	0.380189748 
 1               	0.375355867 	0.377111334 	0.385926261 	0.383179945 	0.38212391  	0.38253564  
 1               	0.386448499 	0.385857409 	0.385365    	0.38601257  	0.395088692 	0.391717959 
 1               	0.388533775 	0.392976324 	0.396431848 	0.396827394 	0.397850172 	0.389943996 
 1               	0.399633798 	0.396746108 	0.388937638 	0.40047325  	0.393521274 	0.390910801 
 1               	0.396059208 	0.39595649  	0.394097915 	0.397603887 	0.390299263 	0.39228437  
 1               	0.395737242 	0.39083229  	0.394261973 	0.384723296 	0.382039519 	0.381229656 
 1               	0.384623674 	0.381532398 	0.3850129   	0.382891729 	0.375180753 	0.380127312 
 1               	0.376459523 	0.3672782   	0.374379898 	0.372295834 	0.369876729 	0.360319741 
 1               	0.366163003 	0.359879103 	0.358679938 	0.351432124 	0.355190099 	0.357853989 
 1               	0.355985411 	0.346846886 	0.34439231  	0.342718429 	0.340393515 	0.343420874 
 1               	0.343658689 	0.341892774 	0.341256784 	0.337914834 	0.329199204 	0.339827627 
 1               	0.336371359 	0.327936855 	0.334760991 	0.333852495 	0.333884949 	0.32747701  
 1               	0.331130128 	0.323847323 	0.328351278 	0.322128711 	0.324174646 	0.330326252 
 1               	0.329744414 	0.332928018 	0.324397319 	0.332925634 	0.333131779 	0.329833064 
 1               	0.329730399 	0.326539808 	0.329517966 	0.336161301 	0.337802565 	0.337726523 
 1               	0.336186541 	0.338544265 	0.348923063 	0.353581074 	0.349215761 	0.352538958 
 1               	0.363723394 	0.366393043 	0.366727728 	0.376193598 	0.37505171  	0.377842013 
 1               	0.385884456 	0.388512991 	0.395253871 	0.400050404 	0.406221035 	0.411392758 
 1               	0.408492874 	0.420676871 	0.425076812 	0.422207801 	0.437683223 	0.442068899 
 1               	0.446395906 	0.444557954 	0.451980166 	0.458578833 	0.462649107 	0.467205534 
 1               	0.475041684 	0.47902649  	0.496538845 	0.493684456 	0.501805738 	0.509450413 
 1               	0.514600638 	0.522116543 	0.520694843 	0.535948288 	0.541682155 	0.539131894 
 1               	0.543395571 	0.554507546 	0.554983321 	0.561983657 	0.573826839 	0.577231387 
 1               	0.582838233 	0.591276073 	0.58962306  	0.594237989 	0.608847107 	0.611694969 
 1               	0.611125972 	0.611755212 	0.617808916 	0.621523778 	0.632915009 	0.640104589 
 1               	0.634346542 	0.637919713 	0.651141243 	0.646473511 	0.651226469 	0.661421347 
 1               	0.663079579 	0.658545966 	0.670429876 	0.667446948 	0.669732035 	0.669038618 
 1               	0.675788626 	0.676968999 	0.685163801 	0.689206522 	0.696425801 	0.694460283 
 1               	0.695896731 	0.708805155 	0.711410496 	0.715929912 	0.722567164 	0.717263625 
 1               	0.729389698 	0.733816083 	0.736266048 	0.745155441 	0.751936655 	0.758194915 
 1               	0.762954748 	0.767832675 	0.775227215 	0.788769209 	0.792247409 	0.798900843 
 1               	0.816889038 	0.829847241 	0.830250664 	0.844660518 	0.852298143 	0.869609965 
 1               	0.883980082 	0.898055879 	0.907795517 	0.929838745 	0.934480799 	0.960102395 
 1               	0.975135096 	0.995092501 	1.011489889 	1.022081227 	1.043160771 	1.06853084  
 1               	1.090829766 	1.106722679 	1.129194405 	1.156070315 	1.180436884 	1.207109994 
 1               	1.22894553  	1.262961139 	1.281061836 	1.309911686 	1.343298865 	1.372574535 
 1               	1.399519576 	1.443047845 	1.474850434 	1.504988634 	1.538330047 	1.562320645 
 1               	1.605593339 	1.641598    	1.670073199 	1.707872064 	1.744882832 	1.77024305  
 1               	1.810235712 	1.852375959 	1.887592509 	1.91506561  	1.946445188 	1.989274836 
 1               	2.027011912 	2.051780283 	2.094164882 	2.125687795 	2.155960921 	2.194149124 
 1               	2.218753583 	2.250724128 	2.285646534 	2.316816875 	2.346759752 	2.376657333 
 1               	2.402945456 	2.430860521 	2.457275592 	2.476461105 	2.509826133 	2.531387521 
 1               	2.556396788 	2.578156657 	2.593983093 	2.610589088 	2.626466574 	2.653204725 
 1               	2.658448679 	2.678090883 	2.688806238 	2.693326537 	2.714151738 	2.719936178 
 1               	2.725117077 	2.730877734 	2.723125077 	2.727088276 	2.722391617 	2.72425138  
 1               	2.722507799 	2.705814818 	2.696383073 	2.689337364 	2.675847198 	2.665850488 
 1               	2.638802118 	2.622095432 	2.610024999 	2.578781231 	2.565362028 	2.530861809 
 1               	2.513309452 	2.488737149 	2.456290425 	2.427215629 	2.390172574 	2.365543469 
 1               	2.328475402 	2.294365153 	2.256084743 	2.218684207 	2.187500338 	2.150150863 
 1               	2.112885073 	2.075705306 	2.034964437 	1.996661326 	1.949265871 	1.913653364 
 1               	1.863196835 	1.831969255 	1.787194827 	1.738559627 	1.702629779 	1.657260063 
 1               	1.609717073 	1.569543529 	1.531783514 	1.483714075 	1.446284354 	1.402477915 
 1               	1.362713269 	1.313018868 	1.271829002 	1.235104494 	1.194968555 	1.159663856 
 1               	1.113219669 	1.076436971 	1.040538339 	1.009690048 	0.973219812 	0.937754951 
 1               	0.905860979 	0.864714405 	0.833945454 	0.80093852  	0.772898318 	0.740480453 
 1               	0.720847185 	0.691028507 	0.667021905 	0.647775332 	0.618697169 	0.601516526 
 1               	0.581295942 	0.565421841 	0.550668622 	0.53176571  	0.515528564 	0.501794113 
 1               	0.484565064 	0.469665382 	0.463233832 	0.451222522 	0.440218347 	0.437781377 
 1               	0.432485507 	0.41963863  	0.414200125 	0.410981537 	0.412423511 	0.407334972 
 1               	0.409797923 	0.406218591 	0.403155733 	0.405416647 	0.398157624 	0.401784612 
 1               	0.411579949 	0.406955929 	0.409884888 	0.414131106 	0.4234261   	0.417024355 
 1               	0.426815303 	0.427273073 	0.434759228 	0.448359059 	0.448454057 	0.455277169 
 1               	0.46670311  	0.469220614 	0.470836853 	0.479749492 	0.491970013 	0.505755805 
 1               	0.510259807 	0.509646029 	0.525598007 	0.533466758 	0.540792161 	0.552305112 
 1               	0.551343059 	0.56728892  	0.572632508 	0.580632196 	0.581315349 	0.588466478 
 1               	0.60442127  	0.610205509 	0.617124055 	0.615631929 	0.628349554 	0.633547788 
 1               	0.643057065 	0.648737283 	0.645948724 	0.657284542 	0.657411207 	0.671764077 
 1               	0.666034056 	0.677240706 	0.677488198 	0.684232825 	0.692957366 	0.685442364 
 1               	0.697405879 	0.69787784  	0.701299422 	0.703073035 	0.710311091 	0.703546284 
 1               	0.714173563 	0.712917177 	0.716443997 	0.710670107 	0.714247447 	0.720429746 
 1               	0.719712527 	0.719357998 	0.717182496 	0.728587281 	0.721071505 	0.725952582 
 1               	0.721373464 	0.720996715 	0.718525421 	0.726714224 	0.717041479 	0.720626165 
 1               	0.717455926 	0.720316438 	0.715627813 	0.723328533 	0.720911243 	0.713637999 
 1               	0.710836071 	0.710736733 	0.703158224 	0.710598568 	0.708083266 	0.702407719 
 1               	0.698361472 	0.693921739 	0.691176713 	0.691930599 	0.678774616 	0.679207612 
 1               	0.672345045 	0.676461399 	0.66844451  	0.668984425 	0.661057339 	0.651570926 
 1               	0.655776469 	0.64667771  	0.638788482 	0.636077566 	0.627888693 	0.629132363 
 1               	0.630008029 	0.613913368 	0.619682608 	0.612342662 	0.603471896 	0.600225343 
 1               	0.603220552 	0.596084527 	0.598249859 	0.592772759 	0.585037955 	0.582348468 
 1               	0.589060765 	0.584587298 	0.576430369 	0.573322835 	0.57717661  	0.579993687 
 1               	0.581993194 	0.576498386 	0.575830514 	0.580988546 	0.576000755 	0.580682093 
 1               	0.588323174 	0.583140981 	0.585687741 	0.595199916 	0.594283192 	0.604629601 
 1               	0.612405201 	0.610178553 	0.625769746 	0.624184878 	0.633227705 	0.647141893 
 1               	0.652747759 	0.662954942 	0.675793465 	0.690529917 	0.707929713 	0.712437986 
 1               	0.725416216 	0.751559184 	0.758952266 	0.779705404 	0.797192909 	0.820982184 
 1               	0.836802633 	0.860279906 	0.876837911 	0.895506141 	0.924239586 	0.946244569 
 1               	0.96699049  	0.998268354 	1.016496077 	1.050882147 	1.080389278 	1.098037193 
 1               	1.125733032 	1.154470605 	1.182519256 	1.216613926 	1.24294351  	1.275588745 
 1               	1.311062708 	1.342041427 	1.373910369 	1.401954141 	1.431485814 	1.457077186 
 1               	1.487647138 	1.51995905  	1.552554158 	1.581572755 	1.611684353 	1.645372975 
 1               	1.6705375   	1.697448964 	1.730797996 	1.760957094 	1.787331915 	1.813853666 
 1               	1.8393858   	1.867977284 	1.89093116  	1.908605294 	1.934636837 	1.966531815 
 1               	1.979227531 	2.011576054 	2.033794885 	2.048240655 	2.072262776 	2.08580432  
 1               	2.102048591 	2.115805213 	2.133488737 	2.145956127 	2.158403926 	2.16566096  
 1               	2.178880388 	2.192579821 	2.194807856 	2.197742014 	2.201681441 	2.201617796 
 1               	2.213325911 	2.200708334 	2.201582638 	2.200061898 	2.192819063 	2.185147795 
 1               	2.182919908 	2.173718244 	2.161374929 	2.153221256 	2.13237362  	2.120330792 
 1               	2.106788599 	2.091785772 	2.06794246  	2.053456913 	2.029414349 	2.007350177 
 1               	1.990215409 	1.970412256 	1.94342487  	1.921286785 	1.898583868 	1.869198367 
 1               	1.844629658 	1.813528736 	1.784715657 	1.757741594 	1.728159347 	1.701093032 
 1               	1.674797043 	1.649308543 	1.62078768  	1.591107794 	1.553633811 	1.526254905 
 1               	1.489889963 	1.467175574 	1.434057609 	1.405167682 	1.36772744  	1.338273095 
 1               	1.300574132 	1.279075299 	1.245775792 	1.2112437   	1.178780508 	1.154104021 
 1               	1.120370977 	1.09478028  	1.071256069 	1.044957287 	1.011362091 	0.982099006 
 1               	0.9606494   	0.937035814 	0.902996963 	0.880028487 	0.861407305 	0.83934939  
 1               	0.807345195 	0.79098669  	0.76401045  	0.753522907 	0.731619024 	0.707652238 
 1               	0.692457296 	0.681169528 	0.659771357 	0.642529191 	0.630582636 	0.618267899 
 1               	0.610164452 	0.595094454 	0.581169323 	0.577890971 	0.567600834 	0.557575893 
 1               	0.545353976 	0.536737826 	0.5311539   	0.527671789 	0.519462293 	0.508541942 
 1               	0.504825632 	0.499253259 	0.506437143 	0.495863541 	0.50172969  	0.493933681 
 1               	0.489353988 	0.49852317  	0.488902355 	0.492649366 	0.490155193 	0.496439762 
 1               	0.500480167 	0.492472621 	0.50498322  	0.506976454 	0.511562457 	0.5069606   
 1               	0.516253562 	0.513656859 	0.528344038 	0.532540531 	0.531659225 	0.535934021 
 1               	0.545692386 	0.550487923 	0.553871572 	0.564129194 	0.576353199 	0.587259025 
 1               	0.593773828 	0.598396485 	0.608099038 	0.610172861 	0.624331395 	0.628258649 
 1               	0.64290546  	0.644511761 	0.659824842 	0.66403412  	0.684738677 	0.690525771 
 1               	0.699132228 	0.709026673 	0.723371701 	0.723658738 	0.734837614 	0.74980357  
 1               	0.762898515 	0.772558687 	0.78422997  	0.785890161 	0.806161415 	0.806058083 
 1               	0.817161638 	0.833325041 	0.836690288 	0.846850804 	0.864658695 	0.872508292 
 1               	0.884811245 	0.890408755 	0.896735467 	0.908677488 	0.916622828 	0.929861407 
 1               	0.932149192 	0.947279452 	0.949827949 	0.957415816 	0.971265005 	0.980906851 
 1               	0.98076717  	0.991421965 	1.00520003  	1.009060746 	1.020030147 	1.021344118 
 1               	1.022405476 	1.031750778 	1.040286307 	1.045363782 	1.049559833 	1.048683365 
 1               	1.053382431 	1.057350362 	1.059522927 	1.066925342 	1.063562074 	1.074931789 
 1               	1.075043193 	1.075907139 	1.071188391 	1.077951399 	1.077159131 	1.070663442 
 1               	1.066343964 	1.06706812  	1.064634985 	1.061294698 	1.057098607 	1.057089869 
 1               	1.059194647 	1.051487302 	1.046591929 	1.042282462 	1.038055061 	1.024237367 
 1               	1.020353522 	1.012355101 	1.010542109 	1.000946321 	0.989651727 	0.991315235 
 1               	0.984531985 	0.969791566 	0.960116796 	0.95586816  	0.947096123 	0.946611745 
 1               	0.937499103 	0.931653902 	0.91415377  	0.908876702 	0.904303724 	0.900466097 
 1               	0.884058358 	0.878964321 	0.876057616 	0.872851825 	0.861601072 	0.852662491 
 1               	0.845553355 	0.851887365 	0.836598981 	0.83572176  	0.837127617 	0.822120627 
 1               	0.825286689 	0.819670144 	0.817291667 	0.82142265  	0.809913989 	0.808083961 
 1               	0.813906519 	0.807942957 	0.808000886 	0.811499302 	0.819081898 	0.819644346 
 1               	0.821616428 	0.825845627 	0.831503394 	0.839565069 	0.840185637 	0.847398894 
 1               	0.849612778 	0.86871549  	0.871603066 	0.883496099 	0.895750295 	0.90421891  
 1               	0.913654252 	0.937623407 	0.941050306 	0.95827333  	0.977948593 	0.992878403 
 1               	1.007147865 	1.024104364 	1.040286429 	1.052254469 	1.069397965 	1.090373573 
 1               	1.107819956 	1.136084669 	1.154445103 	1.169541795 	1.188136911 	1.209777471 
 1               	1.237330369 	1.252026156 	1.272365969 	1.291116313 	1.312965875 	1.338813455 
 1               	1.352451694 	1.379931602 	1.404965541 	1.426348457 	1.438220339 	1.467203813 
 1               	1.481966509 	1.510361    	1.524094255 	1.548342696 	1.564507751 	1.580587219 
 1               	1.601261779 	1.620108711 	1.64119056  	1.659159348 	1.676560282 	1.705501045 
 1               	1.71766836  	1.731560488 	1.748242281 	1.766688985 	1.784674181 	1.803254798 
 1               	1.812001806 	1.828905018 	1.83282096  	1.845091505 	1.858754088 	1.867862078 
 1               	1.882888445 	1.889362659 	1.90252902  	1.911233163 	1.917433665 	1.925631098 
 1               	1.927230799 	1.931081686 	1.933749271 	1.943966398 	1.950286333 	1.941479907 
 1               	1.94788889  	1.948091396 	1.947215951 	1.94598034  	1.947240912 	1.946711272 
 1               	1.947001329 	1.940708735 	1.939571786 	1.935791857 	1.931115829 	1.93715956  
 1               	1.933438739 	1.922538519 	1.919810616 	1.90691768  	1.907378098 	1.898748458 
 1               	1.897053559 	1.883388419 	1.88224271  	1.872160303 	1.864547714 	1.864380406 
 1               	1.848291905 	1.836248065 	1.829366153 	1.822184042 	1.821671524 	1.810860612 
 1               	1.800286933 	1.796190792 	1.786655095 	1.774496443 	1.767256363 	1.75564698  
 1               	1.750350774 	1.734914288 	1.730040845 	1.716097936 	1.705044699 	1.70049936  
 1               	1.698973331 	1.687360581 	1.677690468 	1.664007583 	1.661693133 	1.64982561  
 1               	1.648090284 	1.641724671 	1.626638634 	1.622260202 	1.615978054 	1.608253333 
 1               	1.607595668 	1.596244138 	1.588986528 	1.585023654 	1.576640059 	1.568668443 
 1               	1.574331636 	1.565352324 	1.562563631 	1.55877767  	1.554650988 	1.547385339 
 1               	1.545560774 	1.535202215 	1.533959414 	1.535107371 	1.533090891 	1.531306221 
 1               	1.518138528 	1.520545014 	1.516781864 	1.522641843 	1.516285691 	1.515972166 
 1               	1.512312633 	1.505436211 	1.507446237 	1.506411105 	1.512083986 	1.504467879 
 1               	1.502627427 	1.507248148 	1.505544351 	1.510304082 	1.507683271 	1.510312731 
 1               	1.515421557 	1.514037651 	1.513058306 	1.520589183 	1.513257655 	1.522405737 
 1               	1.527363899 	1.524739851 	1.532262264 	1.533938256 	1.533882228 	1.533622591 
 1               	1.543030496 	1.542615054 	1.553037642 	1.550534357 	1.563224325 	1.560811137 
 1               	1.567192113 	1.56934077  	1.581934538 	1.588173909 	1.592032849 	1.593679775 
 1               	1.606742794 	1.610348231 	1.608026071 	1.616707385 	1.632580634 	1.633461226 
 1               	1.635106063 	1.651404242 	1.658529325 	1.666227466 	1.664031095 	1.675439442 
 1               	1.685061059 	1.689824368 	1.698662779 	1.701474321 	1.714534646 	1.723097625 
 1               	1.734041544 	1.7363419   	1.741563806 	1.755128537 	1.766043287 	1.770250944 
 1               	1.784407737 	1.792431261 	1.794758476 	1.805858735 	1.813861062 	1.817074875 
 1               	1.835918615 	1.83315642  	1.850076385 	1.852472434 	1.861540304 	1.87527348  
 1               	1.876011049 	1.883734269 	1.893388688 	1.903169081 	1.908139925 	1.923177027 
 1               	1.923525491 	1.941243095 	1.943848619 	1.951807361 	1.958303871 	1.968665103 
 1               	1.966660955 	1.976584143 	1.987489306 	1.993298536 	1.997187004 	2.000854474 
 1               	2.012783774 	2.021252234 	2.020418424 	2.027492965 	2.036564564 	2.040920394 
 1               	2.043653617 	2.053517561 	2.062155142 	2.061967925 	2.071414469 	2.068175251 
 1               	2.081121244 	2.082215831 	2.091149568 	2.091944236 	2.095314508 	2.102732353 
 1               	2.10802339  	2.108576936 	2.116693042 	2.119253803 	2.134042065 	2.129763076 
 1               	2.143671934 	2.148420336 	2.154904695 	2.150280597 	2.16475701  	2.16171205  
 1               	2.171914564 	2.177679671 	2.187579003 	2.192724189 	2.203537067 	2.199302717 
 1               	2.215225422 	2.212475704 	2.227390819 	2.23516574  	2.235116794 	2.251076484 
 1               	2.253895346 	2.262119449 	2.268702426 	2.281458266 	2.28472695  	2.299675126 
 1               	2.31298726  	2.318442437 	2.334136306 	2.341088888 	2.350320697 	2.355705285 
 1               	2.37481355  	2.383981669 	2.403058871 	2.416378262 	2.418507289 	2.436886644 
 1               	2.445992147 	2.459589072 	2.478679869 	2.494336884 	2.505803673 	2.526750864 
 1               	2.543035336 	2.560837096 	2.579227747 	2.587049961 	2.604274429 	2.623740584 
 1               	2.642492818 	2.653428856 	2.679878931 	2.68958424  	2.705232109 	2.730572335 
 1               	2.744454552 	2.766333442 	2.775602298 	2.796623106 	2.817259888 	2.836943092 
 1               	2.845966004 	2.86523137  	2.879709228 	2.893448931 	2.909439034 	2.933991982 
 1               	2.947874079 	2.957197826 	2.977384678 	2.984343617 	3.010739915 	3.020622372 
 1               	3.025400612 	3.040744817 	3.061774052 	3.072303594 	3.074646312 	3.088914019 
 1               	3.094802565 	3.102071126 	3.113352065 	3.130734598 	3.130083376 	3.134963408 
 1               	3.146320725 	3.148801321 	3.150699136 	3.158129205 	3.152462091 	3.16145436  
 1               	3.155398205 	3.161240913 	3.16528307  	3.163013915 	3.148438081 	3.145945056 
 1               	3.14017157  	3.141288205 	3.135823538 	3.126122053 	3.10731781  	3.10220165  
 1               	3.091483403 	3.079380983 	3.064860034 	3.049210103 	3.04050592  	3.018250661 
 1               	3.001313281 	2.985619585 	2.976673045 	2.957522073 	2.933353381 	2.91361486  
 1               	2.896476303 	2.874667825 	2.858309065 	2.832069136 	2.805872102 	2.781289741 
 1               	2.763861518 	2.746322013 	2.722685248 	2.694060405 	2.669220863 	2.64752503  
 1               	2.624400157 	2.598040447 	2.573886317 	2.54270176  	2.526811777 	2.49509587  
 1               	2.473789822 	2.447417944 	2.418528401 	2.399821219 	2.366833447 	2.350522847 
 1               	2.32522591  	2.29616379  	2.271210119 	2.249471455 	2.221721308 	2.204750845 
 1               	2.181028308 	2.159109846 	2.137244425 	2.114241095 	2.092377192 	2.070059975 
 1               	2.048489864 	2.031249051 	2.0128125   	1.991717128 	1.974746768 	1.958436099 
 1               	1.935792518 	1.919899472 	1.902037272 	1.894217911 	1.875701187 	1.868952891 
 1               	1.844707637 	1.834840625 	1.823633615 	1.816695389 	1.810673031 	1.794326433 
 1               	1.779857961 	1.777277699 	1.76159299  	1.757898722 	1.750881588 	1.738814379 
 1               	1.73640044  	1.725376438 	1.719470614 	1.718572453 	1.717953039 	1.705033531 
 1               	1.703329022 	1.697673339 	1.697754731 	1.693922751 	1.686937504 	1.685178334 
 1               	1.679933642 	1.671069664 	1.677287721 	1.672247347 	1.664021251 	1.66024514  
 1               	1.656210914 	1.65338969  	1.659117737 	1.65945127  	1.651288917 	1.645018323 
 1               	1.639290562 	1.645763197 	1.638489894 	1.631220249 	1.637819861 	1.630391645 
 1               	1.631150404 	1.617277736 	1.615893071 	1.619072979 	1.611468469 	1.607219506 
 1               	1.594043153 	1.599250357 	1.583151382 	1.583328263 	1.574750594 	1.574301977 
 1               	1.559833877 	1.557372778 	1.545104397 	1.543750251 	1.532340549 	1.521351969 
 1               	1.515661691 	1.498609709 	1.492501836 	1.485907804 	1.471659537 	1.462827712 
 1               	1.449329613 	1.4413755   	1.424788141 	1.417006361 	1.40688643  	1.391623356 
 1               	1.37562544  	1.357938273 	1.355520912 	1.337658004 	1.326163069 	1.313585593 
 1               	1.300582879 	1.27625121  	1.266000373 	1.258089819 	1.243988387 	1.219774079 
 1               	1.209712867 	1.197049656 	1.180075366 	1.166135017 	1.148974928 	1.140439087 
 1               	1.120665501 	1.106362597 	1.086765659 	1.08384743  	1.065127216 	1.053543517 
 1               	1.03275306  	1.014467765 	1.001854484 	0.990760487 	0.974089152 	0.963184105 
 1               	0.941069036 	0.929799828 	0.924617836 	0.903433401 	0.893897428 	0.878431785 
 1               	0.870496838 	0.848518921 	0.842280765 	0.826787215 	0.81101226  	0.795865277 
 1               	0.783570844 	0.773473338 	0.770819608 	0.758485356 	0.740220398 	0.729934351 
 1               	0.72748886  	0.706760374 	0.703060881 	0.694015142 	0.684050649 	0.674347403 
 1               	0.660663327 	0.655574928 	0.642444607 	0.630780718 	0.622550584 	0.620513974 
 1               	0.617427441 	0.603885432 	0.598703904 	0.589771032 	0.581100185 	0.57748713  
 1               	0.570508475 	0.565261478 	0.551209101 	0.548346883 	0.547666107 	0.533401396 
 1               	0.532427254 	0.526954202 	0.516441526 	0.512168756 	0.503852454 	0.508090676 
 1               	0.499945269 	0.498386687 	0.489817549 	0.485312383 	0.485845576 	0.474665199 
 1               	0.475580803 	0.474983286 	0.468138158 	0.458328007 	0.460591929 	0.452566089 
 1               	0.446521754 	0.452252898 	0.441443126 	0.44358277  	0.434524553 	0.431235396 
 1               	0.437005562 	0.428168711 	0.434213774 	0.425183905 	0.429413599 	0.421666516 
 1               	0.421641514 	0.416612502 	0.41552674  	0.420504807 	0.411200477 	0.408836303 
 1               	0.406612468 	0.401545609 	0.402725139 	0.406380217 	0.396776043 	0.40336065  
 1               	0.40470798  	0.393938835 	0.401576361 	0.40119239  	0.394164831 	0.391485446 
 1               	0.396320376 	0.396184089 	0.385078296 	0.384329028 	0.389754206 	0.389352054 
 1               	0.387100109 	0.386780838 	0.385091929 	0.383343946 	0.38274473  	0.385092993 
 1               	0.385322745 	0.387323651 	0.385241215 	0.380963261 	0.388963975 	0.377593624 
 1               	0.386422952 	0.381867493 	0.38293357  	0.377012263 	0.381391591 	0.379497232 
 1               	0.388110771 	0.383580099 	0.376512923 	0.377454046 	0.378455183 	0.384192559 
 1               	0.377971567 	0.386372174 	0.386112322 	0.380004364 	0.382552258 	0.38136076  
 1               	0.38232648  	0.385407184 	0.377638924 	0.383462231 	0.389249844 	0.388493799 
 1               	0.380677763 	0.378429515 	0.389974574 	0.38938671  	0.389158897 	0.382663665 
 1               	0.389628118 	0.387721656 	0.390538332 	0.383947974 	0.385889469 	0.388614177 
 1               	0.38894292  	0.387953938 	0.383673047 	0.390604632 	0.385093771 	0.387047006 
 1               	0.390780005 	0.388013027 	0.384699375 	0.392550637 	0.383422168 	0.392061916 
 1               	0.385706307 	0.38513955  	0.389097958 	0.395382572 	0.389193499 	0.386864839 
 1               	0.396126728 	0.387158148 	0.39355355  	0.392035051 	0.386567345 	0.390231158 
 1               	0.38445533  	0.396585308 	0.386216229 	0.392484898 	0.395179175 	0.387227961 
 1               	0.388715151 	0.394965017 	0.386340259 	0.38913257  	0.395177994 	0.383096843 
 1               	0.393553021 	0.382148988 	0.381563268 	0.385701999 	0.380522358 	0.380638701 
 1               	0.389925184 	0.387884766 	0.387239735 	0.378123448 	0.385901038 	0.388625303 
 1               	0.385302471 	0.382473636 	0.375853708 	0.376313737 	0.381241059 	0.379391714 
 1               	0.378949374 	0.378387799 	0.380972712 	0.377821836 	0.373162121 	0.373920135 
 1               	0.374500678 	0.374577759 	0.375597799 	0.368177006 	0.371996027 	0.364401271 
 1               	0.363901296 	0.368993035 	0.361329473 	0.364600579 	0.362690352 	0.367045942 
 1               	0.357823337 	0.365830837 	0.366607632 	0.360344227 	0.359462743 	0.36170357  
 1               	0.354477813 	0.356325281 	0.354619896 	0.353395204 	0.355503742 	0.364133373 
 1               	0.354104174 	0.362236849 	0.361169165 	0.35559599  	0.365084698 	0.361778851 
 1               	0.368653432 	0.363218327 	0.370721539 	0.372533099 	0.371239445 	0.364910093 
 1               	0.368164752 	0.367232704 	0.379376882 	0.372481258 	0.379927086 	0.384718567 
 1               	0.389679976 	0.392398805 	0.390183061 	0.397097122 	0.389140594 	0.399583209 
 1               	0.400483083 	0.40677986  	0.405457002 	0.412249726 	0.416426088 	0.419305931 
 1               	0.421162178 	0.427780031 	0.438797275 	0.441452604 	0.444616518 	0.446476399 
 1               	0.458382902 	0.466093999 	0.46337922  	0.476349826 	0.482737313 	0.489313348 
 1               	0.494971271 	0.498378046 	0.50670451  	0.515665834 	0.521112624 	0.524986915 
 1               	0.52566476  	0.535177893 	0.545402462 	0.546859208 	0.555653452 	0.570603854 
 1               	0.568634013 	0.578497463 	0.586552705 	0.592300888 	0.601162243 	0.612658614 
 1               	0.615557376 	0.625017963 	0.6303437   	0.638305833 	0.648182204 	0.652204142 
 1               	0.665782224 	0.673044535 	0.686964989 	0.694640994 	0.701084725 	0.707699484 
 1               	0.70764084  	0.721219854 	0.732814573 	0.737425234 	0.743614484 	0.758662389 
 1               	0.762539234 	0.771380885 	0.778185209 	0.784912782 	0.790343851 	0.804988021 
 1               	0.805336444 	0.814602047 	0.818547777 	0.831279206 	0.842662258 	0.844581166 
 1               	0.857958902 	0.862990632 	0.867914205 	0.868900811 	0.881476692 	0.893307488 
 1               	0.893856948 	0.908420645 	0.908295904 	0.915292139 	0.926474021 	0.934028094 
 1               	0.944697688 	0.946113808 	0.958545743 	0.968310798 	0.977186416 	0.973931617 
 1               	0.981094613 	0.99613575  	1.005516241 	1.012354393 	1.022397667 	1.0254083   
 1               	1.029576224 	1.047815873 	1.046552609 	1.054328121 	1.06949055  	1.081474732 
 1               	1.084378023 	1.09374985  	1.10632301  	1.113447114 	1.121607326 	1.128561407 
 1               	1.138330191 	1.143766482 	1.152621133 	1.164579856 	1.182458097 	1.182972082 
 1               	1.200292714 	1.204855164 	1.217290019 	1.230781334 	1.246375042 	1.253926673 
 1               	1.263794562 	1.267790006 	1.287785217 	1.300429285 	1.31028586  	1.319226255 
 1               	1.33280448  	1.341540232 	1.35908629  	1.372154472 	1.380886342 	1.396877283 
 1               	1.409600798 	1.430179545 	1.442520191 	1.452432666 	1.465449692 	1.4829206   
 1               	1.490369047 	1.510747375 	1.518515241 	1.537450044 	1.548028252 	1.559240752 
 1               	1.578833873 	1.589235357 	1.605671905 	1.615432113 	1.639114002 	1.647801348 
 1               	1.655896681 	1.678648909 	1.693279901 	1.697483166 	1.720334899 	1.734006383 
 1               	1.744302049 	1.758131053 	1.762359547 	1.777994363 	1.791642655 	1.811878389 
 1               	1.817085355 	1.831389544 	1.845106735 	1.856226891 	1.862097667 	1.870949061 
 1               	1.883912512 	1.890870784 	1.906421173 	1.921340632 	1.926918603 	1.932215398 
 1               	1.947922265 	1.957066698 	1.962933083 	1.963819685 	1.971366909 	1.980940794 
 1               	1.98111142  	1.98796839  	1.997493459 	2.005038285 	2.002385219 	2.00921401  
 1               	2.010696673 	2.019546769 	2.016122675 	2.023911247 	2.025312191 	2.026518775 
 1               	2.026372837 	2.027991482 	2.025427282 	2.02925251  	2.027029105 	2.023427572 
 1               	2.024279568 	2.024793871 	2.01605114  	2.018344721 	2.006473981 	2.007513064 
 1               	2.00112769  	2.004320281 	1.99790916  	1.985726526 	1.979120055 	1.982093136 
 1               	1.975834944 	1.968578118 	1.961110835 	1.962230728 	1.95441676  	1.943894261 
 1               	1.943300161 	1.928306553 	1.927439538 	1.917768105 	1.916569224 	1.900539408 
 1               	1.901727063 	1.884026449 	1.883849683 	1.874053136 	1.861082169 	1.854169089 
 1               	1.8500315   	1.837951982 	1.841198055 	1.824972923 	1.824648749 	1.81338792  
 1               	1.809617347 	1.796193124 	1.786741739 	1.786684455 	1.776543162 	1.764975728 
 1               	1.766119742 	1.757579297 	1.749164373 	1.746861382 	1.729527186 	1.730254198 
 1               	1.726822069 	1.720637082 	1.711113775 	1.703088858 	1.698388137 	1.699543384 
 1               	1.697180613 	1.684009665 	1.681673146 	1.675874793 	1.673278778 	1.676397299 
 1               	1.665055868 	1.666508481 	1.662044439 	1.65290235  	1.661427805 	1.658098531 
 1               	1.652964532 	1.653082766 	1.651689833 	1.653654766 	1.650964887 	1.649453171 
 1               	1.64096631  	1.649610832 	1.643533252 	1.643714015 	1.641257449 	1.648611909 
 1               	1.649353802 	1.649378419 	1.649418515 	1.649502142 	1.661203802 	1.659625002 
 1               	1.663934845 	1.666922856 	1.668000121 	1.670030506 	1.675063885 	1.67870893  
 1               	1.693152593 	1.689303148 	1.701277111 	1.701294968 	1.711256831 	1.724371931 
 1               	1.720342364 	1.737182324 	1.74035597  	1.748181874 	1.757392085 	1.772893458 
 1               	1.778415935 	1.783906028 	1.798648578 	1.804128709 	1.817076297 	1.832347755 
 1               	1.834349421 	1.853672823 	1.865363528 	1.876082943 	1.884335726 	1.90207232  
 1               	1.915727511 	1.930582463 	1.941724994 	1.960856012 	1.971309929 	1.988203402 
 1               	1.99679619  	2.016290844 	2.028704134 	2.046578781 	2.066263793 	2.085980618 
 1               	2.098515748 	2.108114716 	2.122208357 	2.150242565 	2.160710936 	2.182864177 
 1               	2.198045373 	2.208481421 	2.228103404 	2.245370206 	2.257385371 	2.280492759 
 1               	2.300088205 	2.311784863 	2.331478195 	2.350022465 	2.36152591  	2.378442273 
 1               	2.394398947 	2.411648742 	2.420111285 	2.446326971 	2.461061551 	2.466949763 
 1               	2.492572161 	2.508010599 	2.520631057 	2.52653369  	2.544192582 	2.564651616 
 1               	2.570844043 	2.589852789 	2.594780641 	2.60586738  	2.626049493 	2.641571848 
 1               	2.652401184 	2.660451019 	2.675107217 	2.677787712 	2.694826028 	2.702402025 
 1               	2.71092941  	2.711193087 	2.724101753 	2.737057243 	2.739406572 	2.751995812 
 1               	2.75623703  	2.752751647 	2.758702625 	2.770193268 	2.775997042 	2.777303001 
 1               	2.781563094 	2.788821313 	2.792876086 	2.792828512 	2.797204126 	2.796199931 
 1               	2.799072446 	2.7951704   	2.789924101 	2.789311411 	2.796739671 	2.795891878 
 1               	2.791908741 	2.792014975 	2.783007025 	2.780894191 	2.786763245 	2.773391096 
 1               	2.771971644 	2.769733203 	2.767389849 	2.763751547 	2.756307494 	2.755340007 
 1               	2.751686986 	2.740388399 	2.734482054 	2.728533546 	2.715950592 	2.712374923 
 1               	2.70829054  	2.695192596 	2.692675854 	2.676719946 	2.670471655 	2.667981563 
 1               	2.653203072 	2.643294426 	2.634347103 	2.628689178 	2.616869842 	2.600944028 
 1               	2.592858676 	2.5795841   	2.566158808 	2.562908825 	2.541750496 	2.533069708 
 1               	2.521562731 	2.509804301 	2.500017575 	2.48623936  	2.46266435  	2.460664881 
 1               	2.435520666 	2.425951341 	2.409751366 	2.394588668 	2.389565732 	2.367225592 
 1               	2.350564955 	2.337957115 	2.322122945 	2.310715175 	2.293965938 	2.27863183  
 1               	2.26510579  	2.251319621 	2.230471876 	2.217258495 	2.196609549 	2.187984821 
 1               	2.173600264 	2.147950061 	2.14031038  	2.118232689 	2.105430053 	2.085763527 
 1               	2.067307293 	2.052428599 	2.038313022 	2.021866546 	2.002198405 	1.985721533 
 1               	1.973384258 	1.958945121 	1.938909508 	1.934742851 	1.914292852 	1.895872023 
 1               	1.884684237 	1.87057421  	1.845847122 	1.841870677 	1.816496302 	1.801867619 
 1               	1.795425783 	1.774982416 	1.768874393 	1.755551471 	1.734472413 	1.7213137   
 1               	1.706323371 	1.695518086 	1.687386064 	1.665394052 	1.659059675 	1.648547002 
 1               	1.629972973 	1.621298746 	1.603828921 	1.601464097 	1.584941446 	1.577358347 
 1               	1.559813721 	1.560983096 	1.546014466 	1.533046591 	1.523061782 	1.515342916 
 1               	1.508733173 	1.499510991 	1.486118745 	1.482735523 	1.477120695 	1.469077104 
 1               	1.461882468 	1.452835379 	1.437488518 	1.431850489 	1.430802436 	1.416800036 
 1               	1.413398712 	1.405360906 	1.401011163 	1.39328227  	1.38146065  	1.378748051 
 1               	1.373381881 	1.364235974 	1.357591313 	1.350994693 	1.356222069 	1.347698842 
 1               	1.337770818 	1.334872737 	1.328956677 	1.322391614 	1.323183308 	1.312845662 
 1               	1.313211352 	1.310885173 	1.297373449 	1.299194324 	1.287567519 	1.286190353 
 1               	1.286538581 	1.273042416 	1.270607971 	1.267894971 	1.270849847 	1.260160337 
 1               	1.260736438 	1.258558307 	1.253504693 	1.243843576 	1.242926081 	1.237810909 
 1               	1.235267391 	1.229358264 	1.222173996 	1.219239465 	1.217053625 	1.21505385  
 1               	1.20593817  	1.203524249 	1.202864662 	1.201658141 	1.191868549 	1.18296289  
 1               	1.190516598 	1.178264765 	1.176855012 	1.168580063 	1.171709591 	1.160841689 
 1               	1.154942682 	1.155442433 	1.147185924 	1.149568765 	1.148179323 	1.146625488 
 1               	1.136956423 	1.135644345 	1.123947507 	1.128097531 	1.115989847 	1.118960616 
 1               	1.109602766 	1.107316731 	1.106163846 	1.096597332 	1.095538603 	1.09691813  
 1               	1.09123492  	1.08178885  	1.078830808 	1.072219212 	1.072402597 	1.067187433 
 1               	1.063573373 	1.062012911 	1.062407474 	1.048119991 	1.043878637 	1.051482743 
 1               	1.044172425 	1.039680141 	1.02859751  	1.035676685 	1.02514592  	1.028572286 
 1               	1.016765317 	1.017649405 	1.014653925 	1.005270385 	1.001914444 	1.003396149 
 1               	0.989888138 	0.985871585 	0.982227879 	0.978442181 	0.98632709  	0.980817147 
 1               	0.975177621 	0.969435872 	0.968859401 	0.962899638 	0.959163803 	0.955815839 
 1               	0.948100059 	0.946590053 	0.943889415 	0.946651333 	0.943047542 	0.939862733 
 1               	0.93484481  	0.924093829 	0.929779469 	0.918185952 	0.924360509 	0.919207979 
 1               	0.910257741 	0.90752172  	0.911055636 	0.904563295 	0.898867432 	0.898546241 
 1               	0.901641957 	0.89025927  	0.898291475 	0.887243714 	0.891900575 	0.884286093 
 1               	0.887158978 	0.88666354  	0.886592407 	0.883645695 	0.882666965 	0.887421979 
 1               	0.880822517 	0.878123014 	0.883215651 	0.883397242 	0.879263615 	0.877793331 
 1               	0.883292951 	0.876504276 	0.883594128 	0.882386428 	0.88506628  	0.884883006 
 1               	0.887116062 	0.881998797 	0.8872786   	0.885276189 	0.888290073 	0.894498832 
 1               	0.892436136 	0.899094646 	0.909232739 	0.901418981 	0.91154011  	0.911982191 
 1               	0.916225389 	0.922096121 	0.927163948 	0.925631265 	0.929355779 	0.93369261  
 1               	0.944643864 	0.949887224 	0.947675628 	0.956351556 	0.958832425 	0.969215975 
 1               	0.972827446 	0.981618081 	0.982412684 	0.987080941 	1.001999427 	1.002796542 
 1               	1.013031148 	1.013573005 	1.027960566 	1.033742519 	1.035939334 	1.041409134 
 1               	1.049010331 	1.063472577 	1.064252334 	1.068265867 	1.080586079 	1.084909411 
 1               	1.096529849 	1.097420341 	1.108376304 	1.119068412 	1.119167687 	1.12883776  
 1               	1.141698868 	1.149823972 	1.149026596 	1.161246158 	1.17386621  	1.175399842 
 1               	1.180892976 	1.190203126 	1.199450787 	1.204690729 	1.221750909 	1.227755762 
 1               	1.236457407 	1.241312505 	1.242125535 	1.257477733 	1.259160221 	1.263464361 
 1               	1.283239931 	1.287582822 	1.289802526 	1.295859106 	1.312378483 	1.312076436 
 1               	1.324203895 	1.323809909 	1.329942881 	1.338234788 	1.348597816 	1.361375929 
 1               	1.364458732 	1.372671905 	1.381542353 	1.379888585 	1.393157479 	1.40166451  
 1               	1.404184299 	1.414581367 	1.418504549 	1.422520342 	1.425630488 	1.435767046 
 1               	1.443771127 	1.450687922 	1.453703889 	1.468885497 	1.468564375 	1.478828991 
 1               	1.478020709 	1.484806966 	1.495799345 	1.503886157 	1.506812639 	1.506641059 
 1               	1.514821305 	1.517440731 	1.523390257 	1.530114647 	1.536963953 	1.542025121 
 1               	1.554104318 	1.553705567 	1.55932102  	1.562280311 	1.575231667 	1.573170009 
 1               	1.583336447 	1.587872669 	1.593404895 	1.592837702 	1.603439391 	1.604271934 
 1               	1.607377569 	1.613509006 	1.620938072 	1.624625276 	1.625789825 	1.632435592 
 1               	1.634684337 	1.645540916 	1.641777903 	1.650300596 	1.659713615 	1.659873267 
 1               	1.668249283 	1.665501914 	1.673778467 	1.678207909 	1.674732065 	1.683868706 
 1               	1.683869596 	1.696722799 	1.690298379 	1.694333507 	1.703777257 	1.711747829 
 1               	1.705642396 	1.718127354 	1.72168243  	1.719941707 	1.726071375 	1.729547741 
 1               	1.727907105 	1.736843106 	1.737669343 	1.747918551 	1.741257974 	1.750195537 
 1               	1.749553333 	1.753444555 	1.765556387 	1.760949475 	1.767740471 	1.778402805 
 1               	1.774180668 	1.784391565 	1.782499924 	1.790057203 	1.789248922 	1.803769833 
 1               	1.805623421 	1.8072002   	1.811313494 	1.811460256 	1.814292314 	1.825382482 
 1               	1.8227362   	1.834801906 	1.83941099  	1.837030884 	1.852916893 	1.857753551 
 1               	1.862282234 	1.863210956 	1.861246899 	1.86633714  	1.879522704 	1.888652424 
 1               	1.882703614 	1.892786595 	1.904383101 	1.908739832 	1.905911333 	1.920617178 
 1               	1.925449727 	1.933929384 	1.937031658 	1.94739831  	1.947924628 	1.96074309  
 1               	1.964611186 	1.969608663 	1.969895813 	1.978885981 	1.983189539 	1.989608218 
 1               	1.995216271 	2.004978894 	2.012881842 	2.012767617 	2.028780698 	2.033254379 
 1               	2.038900047 	2.036037056 	2.045123691 	2.057848876 	2.054816897 	2.064538949 
 1               	2.066080963 	2.071816596 	2.079034264 	2.083173728 	2.093216981 	2.095659228 
 1               	2.100826405 	2.110930824 	2.110536367 	2.112567878 	2.116797675 	2.127675533 
 1               	2.122583639 	2.131697469 	2.137937791 	2.134050315 	2.142441107 	2.145216086 
 1               	2.14162177  	2.150046169 	2.147789915 	2.156107725 	2.154046237 	2.152171109 
 1               	2.161116986 	2.164992883 	2.158701577 	2.166683966 	2.165307195 	2.161896001 
 1               	2.163886599 	2.155075184 	2.164012798 	2.162851241 	2.159538196 	2.15847556  
 1               	2.15685999  	2.151701006 	2.146651147 	2.144521668 	2.140442541 	2.134168727 
 1               	2.131486847 	2.136124886 	2.128117326 	2.119252945 	2.125940689 	2.114570668 
 1               	2.107200094 	2.101380502 	2.104887757 	2.099415034 	2.091477078 	2.083572596 
 1               	2.077588985 	2.077359604 	2.063337623 	2.064209471 	2.059838668 	2.043500421 
 1               	2.038491964 	2.038094056 	2.035110963 	2.023168639 	2.020339118 	2.006033719 
 1               	2.003549495 	1.995895416 	1.992717908 	1.986644544 	1.975204141 	1.9676663   
 1               	1.961565012 	1.952365107 	1.951699757 	1.936264772 	1.938022247 	1.924032698 
 1               	1.921460247 	1.911190095 	1.904749811 	1.902485103 	1.892119035 	1.885502353 
 1               	1.876804674 	1.868030217 	1.866540271 	1.854883439 	1.850728026 	1.841901747 
 1               	1.832042596 	1.832948928 	1.830276468 	1.820711724 	1.809935728 	1.80571553  
 1               	1.802650838 	1.797450992 	1.794683305 	1.790876092 	1.780031419 	1.77552076  
 1               	1.76666287  	1.765767289 	1.767055783 	1.75456437  	1.751275523 	1.747052589 
 1               	1.747551365 	1.739200756 	1.735266221 	1.72830307  	1.718198061 	1.723127018 
 1               	1.709008238 	1.706192676 	1.704288674 	1.706517601 	1.700931125 	1.687271292 
 1               	1.681985743 	1.688438934 	1.672152421 	1.67186932  	1.668456132 	1.668342892 
 1               	1.661118325 	1.651880298 	1.648322591 	1.644358146 	1.645725142 	1.63404085  
 1               	1.634906448 	1.626487111 	1.617195323 	1.617035132 	1.610449464 	1.602207783 
 1               	1.597572272 	1.596116171 	1.591870926 	1.57579698  	1.571561326 	1.564865772 
 1               	1.56663802  	1.561815693 	1.545977518 	1.540868136 	1.54339014  	1.527324973 
 1               	1.521976502 	1.522215733 	1.5058009   	1.507113586 	1.49155517  	1.482476701 
 1               	1.484023616 	1.475290377 	1.467809818 	1.454053624 	1.450161644 	1.436970365 
 1               	1.430746678 	1.421646987 	1.421268091 	1.411066605 	1.39775901  	1.392424455 
 1               	1.378790567 	1.370939095 	1.362130377 	1.355741605 	1.353614626 	1.340615699 
 1               	1.330001789 	1.330362362 	1.323026747 	1.30496891  	1.295912281 	1.298862829 
 1               	1.289644287 	1.278338292 	1.264800192 	1.255094477 	1.258464454 	1.241285612 
 1               	1.238986829 	1.225209832 	1.222420109 	1.21034624  	1.203541923 	1.195893996 
 1               	1.199707066 	1.189269059 	1.177724485 	1.179063597 	1.167854594 	1.157665408 
 1               	1.159418903 	1.154965887 	1.149799558 	1.139595336 	1.137357602 	1.125917608 
 1               	1.121382613 	1.115497583 	1.114791172 	1.114172457 	1.103728413 	1.101928999 
 1               	1.098676428 	1.091715913 	1.095219054 	1.092866335 	1.088636671 	1.090844818 
 1               	1.083695797 	1.081763908 	1.077938402 	1.08535032  	1.085157496 	1.074852066 
 1               	1.078688085 	1.079357413 	1.078914963 	1.072623482 	1.078952219 	1.081082647 
 1               	1.073502578 	1.075933006 	1.081511348 	1.081511854 	1.08119986  	1.078564362 
 1               	1.086492296 	1.080135532 	1.082423478 	1.081510996 	1.082021804 	1.082830835 
 1               	1.090880037 	1.094121696 	1.091994813 	1.09593939  	1.092099271 	1.094626569 
 1               	1.100824371 	1.098234593 	1.096890322 	1.096598994 	1.094501764 	1.104517003 
 1               	1.105742455 	1.099073814 	1.09718723  	1.096567822 	1.101673386 	1.099300084 
 1               	1.097262257 	1.104732743 	1.098600828 	1.107564883 	1.101471129 	1.09810525  
 1               	1.09918277  	1.103020875 	1.097554501 	1.091990927 	1.088693501 	1.096454523 
 1               	1.088187637 	1.091970027 	1.088849894 	1.077856953 	1.084998682 	1.077546896 
 1               	1.071456661 	1.066912641 	1.069481988 	1.058177906 	1.059632109 	1.056412965 
 1               	1.046641457 	1.047543977 	1.038245241 	1.037820845 	1.034142807 	1.0284403   
 1               	1.016982725 	1.010951464 	1.007484825 	0.9999171   	0.993421564 	0.992190893 
 1               	0.988896887 	0.983185663 	0.974724098 	0.975819488 	0.967251218 	0.962213691 
 1               	0.949367701 	0.940465769 	0.939256446 	0.934619871 	0.927242416 	0.92753928  
 1               	0.915826709 	0.915972115 	0.901005327 	0.902747848 	0.889645351 	0.889271441 
 1               	0.878439904 	0.869655633 	0.873551048 	0.860165251 	0.855708852 	0.853653417 
 1               	0.842105689 	0.843544104 	0.832544139 	0.827838566 	0.830264719 	0.826955033 
 1               	0.820666256 	0.817659982 	0.805214569 	0.804843618 	0.802324563 	0.801307252 
 1               	0.792485392 	0.794505356 	0.791370985 	0.787860291 	0.78370981  	0.782578449 
 1               	0.770389756 	0.775434158 	0.769145158 	0.76732746  	0.765931623 	0.760281094 
 1               	0.763362748 	0.757185677 	0.765195806 	0.759317138 	0.759081078 	0.75356925  
 1               	0.75714666  	0.748930196 	0.755655776 	0.747970379 	0.744702024 	0.743959489 
 1               	0.743224074 	0.749312895 	0.740736635 	0.738504138 	0.745050792 	0.746084307 
 1               	0.737119055 	0.743515094 	0.74346243  	0.744476917 	0.73536112  	0.734985808 
 1               	0.738007297 	0.734343466 	0.727184338 	0.7349243   	0.72930015  	0.726799121 
 1               	0.72605128  	0.728469204 	0.723982607 	0.717165891 	0.714990266 	0.723099655 
 1               	0.713393961 	0.70976424  	0.711103245 	0.708682862 	0.70874392  	0.702742937 
 1               	0.69214868  	0.690664482 	0.688823983 	0.683418733 	0.680245455 	0.673602104 
 1               	0.677734242 	0.672236661 	0.669621101 	0.655932803 	0.654677727 	0.644758029 
 1               	0.640263703 	0.635476523 	0.628593036 	0.631214204 	0.626036169 	0.615742792 
 1               	0.611096954 	0.605633142 	0.589988154 	0.593432446 	0.578177696 	0.573590821 
 1               	0.564079504 	0.566665939 	0.552450685 	0.540376108 	0.540793076 	0.529105768 
 1               	0.52172247  	0.512438775 	0.509436156 	0.507124465 	0.493237705 	0.491657244 
 1               	0.482947655 	0.468484196 	0.465929873 	0.452414251 	0.450805259 	0.438636834 
 1               	0.435680317 	0.421734711 	0.419974095 	0.409476992 	0.402073118 	0.392362752 
 1               	0.391089212 	0.38596617  	0.37279096  	0.364467864 	0.363317344 	0.351083666 
 1               	0.347745441 	0.350040064 	0.334553729 	0.338518169 	0.32854226  	0.317718056 
 1               	0.312455128 	0.312941388 	0.304389342 	0.298789088 	0.295091046 	0.287980012 
 1               	0.287294134 	0.2896971   	0.277315912 	0.271821417 	0.276952116 	0.265479795 
 1               	0.262257463 	0.265993135 	0.259108625 	0.261345683 	0.257537304 	0.259038175 
 1               	0.260519005 	0.249028746 	0.248014912 	0.257297647 	0.252145406 	0.253723979 
 1               	0.249371983 	0.245029216 	0.24416659  	0.244509334 	0.250745375 	0.249063298 
 1               	0.250736249 	0.245358907 	0.252338874 	0.255405262 	0.247281527 	0.245818182 
 1               	0.246900823 	0.251608207 	0.248206216 	0.254188096 	0.255418025 	0.258457617 
 1               	0.257513009 	0.261618574 	0.256433201 	0.25705918  	0.268519358 	0.268854425 
 1               	0.270860224 	0.272449805 	0.269344987 	0.274536151 	0.274626627 	0.276701762 
 1               	0.277234079 	0.280868831 	0.277867213 	0.28015687  	0.280320808 	0.28927177  
 1               	0.285655435 	0.294917163 	0.295496655 	0.29200269  	0.294223847 	0.296494862 
 1               	0.300732208 	0.300166047 	0.30136349  	0.29858198  	0.298084002 	0.311260743 
 1               	0.301303911 	0.310561845 	0.314103232 	0.311071473 	0.307136318 	0.316985417 
 1               	0.319199792 	0.318700376 	0.315187355 	0.317093511 	0.313159933 	0.315448169 
 1               	0.324702848 	0.327714336 	0.325623697 	0.322204934 	0.323451399 	0.321470524 
 1               	0.330373169 	0.325970826 	0.326260102 	0.328076661 	0.326920762 	0.327765081 
 1               	0.328021826 	0.331009554 	0.331673728 	0.340066229 	0.337951407 	0.34426509  
 1               	0.338209394 	0.342609311 	0.34998401  	0.344174383 	0.343035113 	0.34383601  
 1               	0.356784991 	0.35271418  	0.348986947 	0.355631427 	0.354684909 	0.363976606 
 1               	0.365640592 	0.370551658 	0.363357688 	0.374007847 	0.37419961  	0.375080202 
 1               	0.380270762 	0.383759008 	0.378658948 	0.383816181 	0.387885696 	0.385953799 
 1               	0.393498343 	0.393663612 	0.403165739 	0.401192662 	0.411285907 	0.414014154 
 1               	0.41787612  	0.421581332 	0.424594699 	0.42168162  	0.432294911 	0.436301491 
 1               	0.431667349 	0.441364685 	0.449632171 	0.452022197 	0.457537601 	0.464895117 
 1               	0.463130386 	0.467997611 	0.479754895 	0.477509681 	0.486539143 	0.494074655 
 1               	0.488438053 	0.504855197 	0.501393575 	0.505614654 	0.51947379  	0.517733264 
 1               	0.520889846 	0.526322455 	0.532428455 	0.54709438  	0.55112283  	0.558817826 
 1               	0.565896039 	0.574415937 	0.575029255 	0.577402949 	0.588795284 	0.594822351 
 1               	0.597451482 	0.612558104 	0.619755787 	0.626684644 	0.631852658 	0.635590722 
 1               	0.638038197 	0.652846154 	0.653988115 	0.668837167 	0.66801406  	0.672073624 
 1               	0.687707571 	0.691601589 	0.701656696 	0.711061193 	0.711323154 	0.718260155 
 1               	0.730440866 	0.734215103 	0.742564393 	0.752022726 	0.765162848 	0.771808092 
 1               	0.782003088 	0.783911709 	0.787566701 	0.805951253 	0.807468634 	0.819450163 
 1               	0.821008085 	0.828941961 	0.842620877 	0.846985624 	0.860608228 	0.863729636 
 1               	0.872104836 	0.882057194 	0.886032321 	0.900431592 	0.90674753  	0.915144973 
 1               	0.926710204 	0.923840224 	0.932006248 	0.944420071 	0.950871502 	0.958251939 
 1               	0.960977028 	0.970377279 	0.980020541 	0.982185038 	0.99221344  	1.001126635 
 1               	1.008433878 	1.007834906 	1.015751841 	1.025305026 	1.026968105 	1.036131631 
 1               	1.044105938 	1.040509092 	1.054078669 	1.060114976 	1.058988149 	1.061853156 
 1               	1.067862274 	1.080348445 	1.083546162 	1.085502641 	1.092360121 	1.083597273 
 1               	1.093057401 	1.10186866  	1.096881989 	1.105859846 	1.101605902 	1.103034035 
 1               	1.103532467 	1.10658698  	1.106948854 	1.105971605 	1.111573894 	1.1155959   
 1               	1.112885258 	1.116335569 	1.116435119 	1.116470129 	1.111697132 	1.103283633 
 1               	1.104198595 	1.113105011 	1.111277737 	1.105854473 	1.096472456 	1.09444415  
 1               	1.097527567 	1.097268116 	1.099385863 	1.095963943 	1.090528545 	1.081245898 
 1               	1.077687615 	1.083533101 	1.077133896 	1.077878031 	1.074083737 	1.070720838 
 1               	1.066030483 	1.055621207 	1.050793229 	1.051668358 	1.047220851 	1.044110872 
 1               	1.041780841 	1.033432115 	1.032267934 	1.033930722 	1.026793276 	1.021414541 
 1               	1.013533623 	1.014279835 	1.007557427 	0.997910225 	1.001340717 	0.998803429 
 1               	0.992873295 	0.991359606 	0.986297062 	0.975213333 	0.978845527 	0.966556748 
 1               	0.969310366 	0.96158776  	0.956454068 	0.964246509 	0.954849098 	0.946590941 
 1               	0.95459985  	0.947451679 	0.942596538 	0.937910464 	0.932841933 	0.940533121 
 1               	0.928594173 	0.928542569 	0.927592113 	0.925728417 	0.926266215 	0.920164554 
 1               	0.924208902 	0.916420706 	0.923035918 	0.912266476 	0.916649813 	0.911616052 
 1               	0.916808363 	0.914653267 	0.916899139 	0.918631717 	0.908118149 	0.914706636 
 1               	0.907956684 	0.908545738 	0.919321307 	0.910919985 	0.914478729 	0.922511846 
 1               	0.912773724 	0.920340068 	0.920348549 	0.922508777 	0.920598444 	0.924369318 
 1               	0.931937247 	0.931890784 	0.936831336 	0.93444337  	0.945134865 	0.945960071 
 1               	0.953340176 	0.947709182 	0.953235972 	0.961637055 	0.959497565 	0.963380047 
 1               	0.97864959  	0.98402707  	0.981185367 	0.996790831 	0.999484536 	1.004053626 
 1               	1.008677338 	1.020148205 	1.016514927 	1.026881326 	1.038980766 	1.045384529 
 1               	1.048076851 	1.064300614 	1.065190019 	1.074549469 	1.087609493 	1.090973694 
 1               	1.102423022 	1.10801694  	1.121365636 	1.130448819 	1.142457249 	1.1503462   
 1               	1.167596271 	1.174605631 	1.18862956  	1.194957746 	1.204815529 	1.213115064 
 1               	1.223112984 	1.235806053 	1.257654349 	1.266726462 	1.272052224 	1.282029293 
 1               	1.304174589 	1.311265727 	1.317615527 	1.329858091 	1.34604195  	1.364474597 
 1               	1.375646214 	1.38620356  	1.395749031 	1.407702956 	1.423402376 	1.431618103 
 1               	1.441027865 	1.456646377 	1.473494192 	1.48563981  	1.493462774 	1.503519058 
 1               	1.51437059  	1.535794496 	1.547659753 	1.550337525 	1.572585499 	1.578663365 
 1               	1.589657428 	1.598978127 	1.613500034 	1.619012753 	1.631118215 	1.646731699 
 1               	1.656244278 	1.668670496 	1.679487113 	1.690222075 	1.69817183  	1.7055354   
 1               	1.721034235 	1.72910058  	1.735927613 	1.752506354 	1.753384265 	1.767227495 
 1               	1.779006848 	1.781448744 	1.795814865 	1.798323878 	1.813599904 	1.821455301 
 1               	1.830022812 	1.839830257 	1.846577127 	1.854143415 	1.862501655 	1.872580159 
 1               	1.879277593 	1.882583322 	1.889140815 	1.892703429 	1.902167879 	1.907001617 
 1               	1.917368484 	1.927138645 	1.935271717 	1.935697665 	1.943924349 	1.946914492 
 1               	1.959931322 	1.961635757 	1.975427992 	1.980670596 	1.979272574 	1.994151816 
 1               	1.998320536 	1.997665522 	2.004587751 	2.01614718  	2.01426909  	2.024340535 
 1               	2.034873889 	2.043472715 	2.047468008 	2.055993183 	2.058869984 	2.063920421 
 1               	2.071099868 	2.080162739 	2.082661689 	2.093267262 	2.090804256 	2.104597447 
 1               	2.101456376 	2.115867498 	2.126093144 	2.130836133 	2.136665903 	2.138687428 
 1               	2.151031545 	2.1520953   	2.157098885 	2.172216067 	2.1716357   	2.184853017 
 1               	2.193657982 	2.203480059 	2.202205245 	2.214965268 	2.220315838 	2.234148942 
 1               	2.242338756 	2.240530561 	2.257605814 	2.258312377 	2.266618075 	2.276362958 
 1               	2.288396568 	2.295061881 	2.296647718 	2.312417784 	2.311203461 	2.325380478 
 1               	2.330384577 	2.333385359 	2.33886817  	2.355728852 	2.35489035  	2.360763647 
 1               	2.36693874  	2.378739286 	2.382743534 	2.386398466 	2.404195772 	2.399735878 
 1               	2.412226869 	2.414836999 	2.418695101 	2.432181105 	2.439917628 	2.442500973 
 1               	2.451406823 	2.456132705 	2.460516666 	2.458895637 	2.4610339   	2.466204373 
 1               	2.469197023 	2.48056401  	2.47728081  	2.478856926 	2.486633015 	2.488753614 
 1               	2.489459858 	2.490439911 	2.496600151 	2.501057749 	2.50679549  	2.496098609 
 1               	2.498342755 	2.501006852 	2.50304663  	2.506687722 	2.501562884 	2.504812672 
 1               	2.501436254 	2.499023695 	2.506637789 	2.500508354 	2.495686677 	2.492248132 
 1               	2.494029033 	2.486349827 	2.494413091 	2.489743173 	2.479148114 	2.485070957 
 1               	2.469443528 	2.471585019 	2.46458766  	2.464946982 	2.455502801 	2.453842733 
 1               	2.450191278 	2.442815584 	2.442728801 	2.432323822 	2.435245863 	2.417939462 
 1               	2.414018405 	2.41685184  	2.402498719 	2.406030313 	2.390293077 	2.381341133 
 1               	2.375479947 	2.368447262 	2.366811616 	2.360143757 	2.357027328 	2.343584321 
 1               	2.345400595 	2.333464209 	2.329979235 	2.312221974 	2.306004488 	2.308317398 
 1               	2.299670462 	2.290793365 	2.278287294 	2.274992015 	2.266255796 	2.256757548 
 1               	2.248693448 	2.243318282 	2.228355904 	2.22805601  	2.216747526 	2.209671015 
 1               	2.206520964 	2.196463856 	2.190380798 	2.172096938 	2.166464407 	2.165111482 
 1               	2.154443472 	2.14583718  	2.138289638 	2.135665326 	2.118749391 	2.121296772 
 1               	2.105058587 	2.095055673 	2.088055943 	2.081057688 	2.0754662   	2.069168468 
 1               	2.056688278 	2.054796333 	2.049530804 	2.045449237 	2.027685907 	2.02878872  
 1               	2.014765608 	2.005727088 	1.997500663 	1.998540631 	1.986118078 	1.983530421 
 1               	1.974226627 	1.969000259 	1.965255234 	1.956689564 	1.951882179 	1.945986501 
 1               	1.937052498 	1.92535772  	1.918314956 	1.909942193 	1.911021489 	1.908449036 
 1               	1.897448463 	1.891734875 	1.880029323 	1.878447258 	1.872210783 	1.862668922 
 1               	1.865970175 	1.852602253 	1.848346881 	1.842786719 	1.835910854 	1.836721116 
 1               	1.832676516 	1.826821311 	1.817126449 	1.81425653  	1.811578107 	1.807138835 
 1               	1.80552483  	1.799177973 	1.787304363 	1.787570635 	1.786465936 	1.785735528 
 1               	1.770772293 	1.772511213 	1.767530142 	1.759765334 	1.762063066 	1.763029106 
 1               	1.756933676 	1.757097158 	1.747680598 	1.743861261 	1.741716753 	1.736410305 
 1               	1.732268431 	1.732455284 	1.731127955 	1.730425401 	1.733129555 	1.725989883 
 1               	1.722306879 	1.714832426 	1.719902226 	1.717649325 	1.709305104 	1.716594176 
 1               	1.707058038 	1.712939999 	1.713817214 	1.710924037 	1.698978024 	1.707545176 
 1               	1.701784023 	1.696643464 	1.705899703 	1.695982917 	1.692112326 	1.698009018 
 1               	1.695766779 	1.696784516 	1.695891134 	1.695838569 	1.694087862 	1.697337574 
 1               	1.688684049 	1.689754482 	1.695469279 	1.682973332 	1.682338123 	1.684609747 
 1               	1.68683065  	1.686597734 	1.682465395 	1.6864725   	1.685791501 	1.682621791 
 1               	1.683176909 	1.690146591 	1.686006379 	1.6841915   	1.682009056 	1.689388733 
 1               	1.680561191 	1.689396072 	1.681959891 	1.685495658 	1.690317547 	1.685758036 
 1               	1.683213428 	1.681946553 	1.692521071 	1.685905901 	1.688826038 	1.68887759  
 1               	1.694279237 	1.687389518 	1.690030277 	1.688523037 	1.692304378 	1.687082783 
 1               	1.699152071 	1.690295126 	1.701593704 	1.692301366 	1.699122103 	1.693984129 
 1               	1.697083549 	1.700532312 	1.709735184 	1.700772994 	1.706618452 	1.705384172 
 1               	1.716754425 	1.71617719  	1.714540016 	1.722352441 	1.724571438 	1.721898589 
 1               	1.724380229 	1.731514678 	1.729124587 	1.73950543  	1.732467897 	1.736413385 
 1               	1.749521378 	1.752924571 	1.75536865  	1.750210898 	1.763074363 	1.762497689 
 1               	1.769309007 	1.76509111  	1.76815265  	1.780459308 	1.781971469 	1.78471654  
 1               	1.786013461 	1.798147655 	1.805646399 	1.811202591 	1.814902552 	1.815674744 
 1               	1.828088951 	1.824926607 	1.833326601 	1.83578516  	1.849167759 	1.855202099 
 1               	1.861591034 	1.867045506 	1.868443106 	1.869972221 	1.878281327 	1.889034535 
 1               	1.890130602 	1.899524878 	1.901877488 	1.911848386 	1.909037277 	1.925321926 
 1               	1.91950258  	1.936746971 	1.939590882 	1.939495054 	1.943579079 	1.956500541 
 1               	1.957627567 	1.967825048 	1.970401211 	1.969558777 	1.97655738  	1.981891466 
 1               	1.985526563 	1.981973324 	1.991276518 	1.998373613 	2.00264596  	2.006547351 
 1               	2.001612815 	2.002703437 	2.015784137 	2.017412813 	2.011589049 	2.013948545 
 1               	2.015680608 	2.02452408  	2.022062248 	2.01655982  	2.021053516 	2.016047241 
 1               	2.015653943 	2.017167514 	2.015272639 	2.014239427 	2.010673437 	2.018340115 
 1               	2.007036673 	2.011968093 	2.009718863 	2.004069658 	1.997688632 	1.999069299 
 1               	1.99235975  	1.985652245 	1.975446409 	1.969144067 	1.961134603 	1.956289466 
 1               	1.952414184 	1.953621129 	1.944503757 	1.937413662 	1.921027256 	1.921242358 
 1               	1.907242879 	1.904516268 	1.89111464  	1.881300685 	1.87662541  	1.868521816 
 1               	1.856586363 	1.850470054 	1.845192894 	1.830008773 	1.824022234 	1.80851777  
 1               	1.803010216 	1.790004106 	1.789421427 	1.771590828 	1.76459692  	1.75128487  
 1               	1.748747963 	1.74226099  	1.723993109 	1.715748949 	1.709472446 	1.69947356  
 1               	1.68328551  	1.67228352  	1.666909695 	1.654526648 	1.648820915 	1.638770087 
 1               	1.629542866 	1.620394732 	1.608514152 	1.605593234 	1.589529511 	1.58259076  
 1               	1.581068399 	1.56415294  	1.565191954 	1.54670922  	1.547622793 	1.532107118 
 1               	1.535270373 	1.520829479 	1.519618152 	1.512864944 	1.505260731 	1.49286825  
 1               	1.491757183 	1.482126972 	1.476947951 	1.477272989 	1.467497888 	1.467014996 
 1               	1.46075384  	1.456428068 	1.452075599 	1.445854188 	1.438322325 	1.434780338 
 1               	1.431105744 	1.43141852  	1.434020635 	1.430034218 	1.42297932  	1.42164892  
 1               	1.425100784 	1.418066265 	1.428881781 	1.420772241 	1.426001963 	1.42314883  
 1               	1.423071651 	1.424281051 	1.423996489 	1.425989174 	1.429702643 	1.431983943 
 1               	1.427214499 	1.434979002 	1.43913517  	1.437339712 	1.439431354 	1.445148912 
 1               	1.453863616 	1.456472737 	1.46807065  	1.474466781 	1.469057321 	1.474430145 
 1               	1.481353553 	1.49169473  	1.50313875  	1.506891048 	1.512162366 	1.524318423 
 1               	1.528074637 	1.543996966 	1.552673761 	1.557198367 	1.576526736 	1.585203498 
 1               	1.590015416 	1.605066714 	1.609954455 	1.624496749 	1.639156122 	1.64709372  
 1               	1.66404854  	1.678712815 	1.694949549 	1.711787677 	1.722393073 	1.735097092 
 1               	1.74917461  	1.76061343  	1.774359975 	1.798726774 	1.804112269 	1.828059436 
 1               	1.836424649 	1.849320328 	1.87312778  	1.889615046 	1.899816503 	1.912233579 
 1               	1.939147142 	1.946416971 	1.958609752 	1.979506244 	2.000431265 	2.006504927 
 1               	2.028848299 	2.045121575 	2.05894951  	2.06934941  	2.093825601 	2.099984696 
 1               	2.119740102 	2.129008347 	2.146421179 	2.166439417 	2.16964922  	2.186929959 
 1               	2.202179419 	2.217099927 	2.229874019 	2.240673297 	2.247330938 	2.262282395 
 1               	2.27692157  	2.289582705 	2.295200837 	2.303180598 	2.312775165 	2.331334303 
 1               	2.33160495  	2.342440315 	2.356004947 	2.354316698 	2.360570167 	2.376398229 
 1               	2.383487748 	2.386948887 	2.386397722 	2.388706944 	2.395064352 	2.396236377 
 1               	2.404605445 	2.406916877 	2.400693184 	2.409037463 	2.403555265 	2.408484687 
 1               	2.402186032 	2.400904194 	2.409026042 	2.395348283 	2.401947833 	2.392491322 
 1               	2.400560116 	2.393097007 	2.386329055 	2.379237514 	2.377885392 	2.376648332 
 1               	2.36678515  	2.365788992 	2.35681007  	2.358335927 	2.346329874 	2.34060994  
 1               	2.34147863  	2.327047509 	2.326903644 	2.317729917 	2.315107175 	2.29571366  
 1               	2.299625398 	2.287073939 	2.27556877  	2.269381486 	2.269204568 	2.250092116 
 1               	2.250166784 	2.239984958 	2.235188898 	2.217711174 	2.20988328  	2.211695252 
 1               	2.201022815 	2.194490071 	2.176412623 	2.175721369 	2.164344823 	2.1598044   
 1               	2.152580898 	2.135801346 	2.127407223 	2.125890294 	2.111257363 	2.103674218 
 1               	2.104603129 	2.088737564 	2.086594901 	2.08258862  	2.069770621 	2.061127592 
 1               	2.0587628   	2.055819392 	2.048007819 	2.040261596 	2.026023778 	2.017218044 
 1               	2.014509616 	2.015619683 	2.004694971 	1.994633699 	1.996522046 	1.98793499  
 1               	1.982283945 	1.971658818 	1.964743461 	1.957441435 	1.959267321 	1.949013177 
 1               	1.941247701 	1.932697923 	1.934447448 	1.923621409 	1.919205564 	1.909495519 
 1               	1.901063488 	1.896354824 	1.888932457 	1.888243186 	1.881223036 	1.865340089 
 1               	1.857120225 	1.851318068 	1.847764907 	1.841560714 	1.838046185 	1.825137106 
 1               	1.813356155 	1.810318056 	1.79918166  	1.787756156 	1.781537065 	1.775900629 
 1               	1.761492852 	1.756984163 	1.747587549 	1.740265589 	1.724849387 	1.724568905 
 1               	1.703034332 	1.704001702 	1.693966112 	1.676571279 	1.665865597 	1.650595456 
 1               	1.645855364 	1.630858925 	1.619245453 	1.602034004 	1.596605711 	1.574111699 
 1               	1.566919736 	1.557965328 	1.534126774 	1.529973193 	1.516000266 	1.49860194  
 1               	1.483380053 	1.470474118 	1.448814315 	1.442788256 	1.419116238 	1.408064677 
 1               	1.386231235 	1.372246081 	1.357559557 	1.343900882 	1.324540932 	1.307481866 
 1               	1.29941075  	1.277181597 	1.266284666 	1.240423948 	1.233394593 	1.214361755 
 1               	1.192847115 	1.18157296  	1.160938636 	1.137726346 	1.122767036 	1.106417443 
 1               	1.095399645 	1.075771785 	1.063547558 	1.039233801 	1.029923219 	1.003077254 
 1               	0.993597279 	0.97350219  	0.952594662 	0.941576454 	0.924769221 	0.907600458 
 1               	0.887947088 	0.868408002 	0.863124374 	0.842790958 	0.822142796 	0.808293075 
 1               	0.798337304 	0.772429995 	0.756253194 	0.742000708 	0.728556454 	0.71715196  
 1               	0.703734645 	0.686963029 	0.670860195 	0.651882001 	0.638882443 	0.627350605 
 1               	0.610382034 	0.602099077 	0.591253539 	0.573708943 	0.558681377 	0.550768236 
 1               	0.53741891  	0.526925804 	0.520551436 	0.497518288 	0.489108903 	0.476278169 
 1               	0.46722624  	0.466223679 	0.445346071 	0.445671617 	0.431009877 	0.42929028  
 1               	0.415692573 	0.402004737 	0.402198304 	0.391942784 	0.389793575 	0.382338988 
 1               	0.371752729 	0.373116573 	0.358447062 	0.363995476 	0.359380807 	0.347676903 
 1               	0.349585357 	0.337481824 	0.336680121 	0.344741635 	0.336907455 	0.340048437 
 1               	0.342346867 	0.341694111 	0.340121071 	0.339511933 	0.336904471 	0.341161708 
 1               	0.343052279 	0.352053549 	0.354957096 	0.349693729 	0.359535286 	0.369139162 
 1               	0.375010118 	0.379271511 	0.384385482 	0.398848876 	0.399418678 	0.413097275 
 1               	0.416236409 

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
Link TCV-1 OPEN AT CLOCKTIME 03:30:00
Link TCV-1 CLOSED AT CLOCKTIME 03:31:00

[RULES]



[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00
 Hydraulic Timestep 	0:01:00
 Quality Timestep   	0:00 
 Pattern Timestep   	0:01 
 Pattern Start      	0:00 
 Report Timestep    	0:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Full
 Trials                 Yes
 Summary            	Yes
 Page               	0
 Nodes                  All
 Links                  All 

[OPTIONS]
 Flow_Units              	LPS
 Pressure_Units             METERS
 Headloss_Model           	D-W
 Specific_Gravity       	1
 Specific_Viscosity         1
 Maximum_Trials            	100
 Relative_Accuracy      	0.001
 Unbalanced              	Continue
 Demand_Pattern            	1
 Demand_Multiplier      	1.0
 Emitter_Exponent       	0.5
 Quality_Model            	None mg/L
 Specific_Diffusivity      	1
 Quality_Tolerance        	0.001
 Head_Tolerance             0.001
 Flow_Tolerance             0.001
 Flow_Change_Limit          0
 Step_Sizing                FULL
 VALVE_REP_TYPE             Toe
 Demand_Model               FIXED
 MINIMUM_PRESSURE           0
 SERVICE_PRESSURE           0.1
 PRESSURE_EXPONENT          0.5
 Hyd_Solver                 CGGA
 Time_Weight                0.5
 TEMP_DISC_PARA             1

[COORDINATES]
;Node            	X-Coord           	Y-Coord
122             	378895.824        	4562591.451       
128             	378897.402        	4562212.293       
129             	378823.334        	4562409.612       
130             	378690.536        	4562498.163       
132             	378428.179        	4562664.634       
162             	378917.185        	4562648.040       
164             	378808.375        	4562523.402       
166             	378802.086        	4562634.571       
167             	378629.287        	4562600.103       
168             	378772.315        	4562480.812       
169             	378593.146        	4562496.703       
170             	378501.718        	4562580.504       
173             	378798.949        	4561765.665       
174             	378879.252        	4562255.082       
175             	379082.734        	4562830.558       
181             	378875.922        	4562259.542       
182             	378877.442        	4562260.082       
183             	378735.563        	4562201.244       
184             	378895.614        	4562587.951       
185             	378581.866        	4561108.300       
604             	379463.870        	4561212.873       
612             	379188.135        	4561664.593       
613             	378914.476        	4561491.586       
615             	379144.369        	4562046.902       
616             	379148.659        	4562060.612       
617             	379232.538        	4562130.171       
618             	379421.326        	4562026.540       
619             	379179.430        	4562276.840       
621             	379258.329        	4562281.100       
622             	378966.990        	4562056.863       
624             	378698.292        	4562050.455       
625             	379128.237        	4561749.503       
626             	378963.790        	4562066.583       
627             	379040.499        	4562052.222       
628             	378963.220        	4562068.583       
629             	378933.111        	4562138.713       
630             	378802.542        	4562140.924       
632             	378851.693        	4562306.002       
708             	378879.963        	4562367.082       
710             	378889.895        	4562703.290       
719             	378736.773        	4562202.174       
721             	379086.651        	4562289.691       
723             	378795.149        	4561693.296       
724             	378797.799        	4561765.726       
726             	378619.254        	4562196.595       
727             	378674.363        	4562095.775       
728             	379068.841        	4562367.261       
729             	379085.650        	4562217.051       
730             	379071.540        	4562223.471       
732             	379041.750        	4562132.552       
733             	379024.361        	4562286.341       
734             	378871.663        	4562311.072       
735             	378880.206        	4562411.899       
736             	378888.844        	4562552.941       
737             	378892.154        	4562592.891       
738             	379191.672        	4562610.028       
739             	379276.202        	4562730.957       
740             	379275.093        	4562731.413       
741             	379255.083        	4562913.977       
743             	379161.144        	4562875.967       
744             	379126.324        	4562895.628       
745             	379146.064        	4562814.408       
746             	379256.984        	4562965.566       
747             	379269.014        	4562977.016       
748             	379308.344        	4563042.545       
749             	379279.364        	4563085.885       
750             	379371.545        	4563263.094       
751             	379202.734        	4563008.726       
752             	379201.780        	4563009.408       
754             	379046.125        	4562823.828       
755             	379016.255        	4562816.969       
1184            	378847.496        	4561326.167       
1261            	379175.309        	4562172.231       
1302            	378799.245        	4562518.162       
1456            	378931.635        	4562692.180       
1466            	379160.509        	4562182.141       
1467            	379085.391        	4562289.221       
1552            	379027.490        	4562053.762       
1554            	378434.059        	4562670.164       
2009            	379407.740        	4561396.160       
2010            	379191.330        	4561660.120       
2048            	379025.631        	4562283.831       
2124            	379134.844        	4562907.977       
2740            	378599.619        	4562343.240       
2759            	378704.409        	4562272.782       
2760            	378589.220        	4562403.830       
2761            	379882.022        	4560873.612       
2762            	379868.876        	4560885.907       
3021            	379221.206        	4561609.388       
3090            	378662.229        	4562301.529       
3101            	378949.533        	4561432.760       
3117            	379126.467        	4561748.253       
3200            	378946.326        	4561437.846       
3201            	379163.360        	4562318.350       
3227            	378803.532        	4562140.384       
3233            	379153.261        	4562411.990       
3234            	378895.804        	4562589.611       
3235            	379210.974        	4563019.876       
3278            	378690.466        	4562501.153       
3279            	378886.944        	4562510.121       
3280            	378834.065        	4561149.928       
3860            	379035.034        	4562706.589       
12850           	379287.390        	4563095.700       
12854           	379284.493        	4563077.855       
12857           	379294.462        	4563033.888       
12860           	379308.205        	4563032.167       
12863           	379273.312        	4562998.227       
12866           	379288.375        	4562985.713       
12869           	379219.837        	4563010.159       
12872           	379109.620        	4562928.602       
12875           	379145.151        	4562931.317       
12878           	379149.450        	4562882.434       
12881           	379153.524        	4562855.050       
12884           	379018.741        	4562920.576       
12887           	378973.077        	4562793.556       
12890           	379045.758        	4562802.368       
12893           	378950.479        	4562742.879       
12896           	378941.295        	4562716.260       
12899           	379078.968        	4562582.666       
12902           	379190.021        	4562576.050       
12906           	379063.480        	4562827.146       
12909           	379034.187        	4562821.214       
12912           	379282.478        	4562775.510       
12915           	379266.265        	4562707.005       
12918           	379231.468        	4562644.157       
12921           	379179.473        	4562534.841       
12924           	379160.503        	4562470.756       
12927           	379097.186        	4562399.947       
12930           	379014.263        	4562379.247       
12933           	378920.958        	4562409.193       
12936           	379171.757        	4562506.539       
12939           	378923.582        	4562589.217       
12942           	378887.203        	4562522.364       
12945           	378886.623        	4562481.809       
12948           	378804.952        	4562540.660       
12951           	378828.262        	4562532.513       
12954           	378780.058        	4562541.339       
12957           	378720.021        	4562575.242       
12960           	378775.870        	4562487.658       
12963           	378765.476        	4562481.061       
12966           	378376.263        	4562711.554       
12972           	378764.506        	4562308.545       
12975           	378817.145        	4562391.809       
12978           	378830.110        	4562389.619       
12981           	378811.363        	4562430.596       
12984           	378794.367        	4562348.172       
12987           	378881.471        	4562420.790       
12990           	378890.463        	4562411.428       
12993           	378943.149        	4562405.141       
12996           	378994.498        	4562385.173       
12999           	379073.168        	4562347.051       
13003           	378895.736        	4562363.136       
13006           	378929.199        	4562354.145       
13009           	378964.116        	4562334.593       
13012           	379015.040        	4562297.239       
13015           	379002.366        	4562274.834       
13018           	378877.775        	4562348.524       
13021           	378844.752        	4562348.379       
13024           	378810.767        	4562373.576       
13027           	378903.685        	4562260.476       
13030           	378917.987        	4562223.362       
13033           	378901.717        	4562203.437       
13036           	378961.574        	4562209.110       
13039           	379035.760        	4562181.768       
13042           	378914.277        	4562135.401       
13045           	378938.193        	4562127.986       
13048           	378956.088        	4562087.300       
13051           	378941.836        	4562065.168       
13054           	378785.408        	4562127.455       
13057           	378816.004        	4562176.745       
13060           	378714.256        	4562103.513       
13063           	378666.879        	4562108.634       
13066           	378632.750        	4562171.187       
13069           	378599.661        	4562235.929       
13072           	378588.480        	4562284.661       
13075           	378910.296        	4562185.604       
13078           	378889.275        	4562131.560       
13081           	378785.426        	4561918.655       
13084           	378742.015        	4561959.911       
13087           	378744.168        	4561804.747       
13090           	378792.825        	4561814.705       
13093           	379104.894        	4561779.703       
13096           	379072.305        	4561821.706       
13099           	379030.184        	4561883.589       
13102           	378991.624        	4561965.510       
13105           	379037.944        	4562256.521       
13108           	379093.829        	4562274.473       
13111           	379182.322        	4562164.942       
13114           	379150.892        	4562185.944       
13117           	379249.343        	4562119.220       
13120           	379222.512        	4562106.880       
13123           	379174.507        	4562071.184       
13126           	379145.146        	4561977.977       
13129           	379144.015        	4562036.818       
13132           	379162.519        	4561652.378       
13135           	379101.148        	4561623.906       
13138           	378994.661        	4561569.165       
13141           	378975.361        	4561512.429       
13144           	378899.543        	4561516.323       
13147           	378891.186        	4561432.491       
13150           	379180.518        	4562241.715       
13153           	379179.274        	4562204.976       
13156           	379022.606        	4561587.459       
13159           	379079.093        	4561613.892       
13162           	378987.411        	4561372.638       
13165           	378880.712        	4561199.230       
13168           	378757.480        	4561216.848       
13201           	378977.455        	4562019.957       
13204           	378861.112        	4561357.220       
1               	379190.715        	4561661.004       
3               	378889.613        	4562589.929       
4               	378882.619        	4562590.230       
2               	379893.373        	4560864.017       
5               	378875.281        	4562590.530       

[VERTICES]
;Link            	X-Coord           	Y-Coord
4445            	378735.823        	4562201.424       
4549            	379128.057        	4561749.163       
4652            	378690.526        	4562498.633       
4752            	378892.424        	4562592.811       
5464            	378428.649        	4562664.894       
5565            	378807.995        	4562523.292       
5642            	379029.110        	4562053.712       
5642            	379030.280        	4562053.712       
5660            	379206.794        	4563014.226       
5660            	379207.764        	4563015.526       
5667            	379144.529        	4562047.312       
5726            	379264.504        	4562972.516       
5726            	379257.404        	4562965.536       
5751            	379167.079        	4562178.461       
5804            	378871.393        	4562311.252       
5804            	378852.153        	4562305.892       
6131            	378896.285        	4562701.620       
6131            	378898.225        	4562701.180       
6131            	378898.435        	4562701.130       
6131            	378916.005        	4562697.100       
6161            	379178.710        	4562291.180       
6161            	379169.170        	4562313.020       
6161            	379168.750        	4562313.700       
6163            	378880.283        	4562372.462       
6163            	378880.213        	4562374.752       
6163            	378879.823        	4562387.912       
6163            	378879.823        	4562388.262       
6163            	378879.773        	4562389.562       
6163            	378880.143        	4562397.892       
6163            	378880.377        	4562402.101       
6163            	378880.356        	4562402.392       
6163            	378880.332        	4562402.892       
6163            	378880.312        	4562403.291       
6187            	378920.925        	4562662.310       
6187            	378928.495        	4562684.840       
6187            	378931.405        	4562691.610       
6256            	378674.030        	4562294.340       
6256            	378685.280        	4562286.300       
6256            	378693.130        	4562279.850       
6256            	378702.010        	4562274.030       
6256            	378703.670        	4562273.170       
6256            	378704.070        	4562272.920       
6265            	378866.203        	4562291.272       
6265            	378867.283        	4562293.252       
6265            	378868.583        	4562295.652       
6265            	378870.833        	4562306.932       
6269            	379256.604        	4562965.266       
6269            	379256.054        	4562953.626       
6269            	379255.994        	4562952.256       
6269            	379254.964        	4562935.266       
6269            	379254.943        	4562919.966       
6404            	379060.651        	4562288.291       
6413            	378895.824        	4562591.471       
6413            	378896.024        	4562591.841       
6413            	378900.174        	4562600.881       
6413            	378913.595        	4562637.980       
6413            	378916.485        	4562646.080       
6415            	378967.400        	4562056.993       
6415            	378974.870        	4562056.453       
6415            	378991.170        	4562053.813       
6434            	378586.490        	4562355.710       
6434            	378597.130        	4562344.370       
6449            	378940.846        	4561446.516       
6593            	378796.299        	4561693.926       
6593            	378801.119        	4561724.216       
6593            	378798.669        	4561760.896       
6633            	378620.410        	4562327.200       
6633            	378639.450        	4562314.970       
6633            	378654.910        	4562305.530       
6633            	378655.230        	4562305.400       
6663            	378702.844        	4562271.894       
6663            	378695.714        	4562268.394       
6663            	378703.434        	4562256.394       
6663            	378724.963        	4562220.184       
6671            	379089.574        	4562837.038       
6671            	379093.394        	4562841.008       
6671            	379097.824        	4562848.458       
6671            	379106.484        	4562863.318       
6671            	379108.744        	4562867.198       
6671            	379113.484        	4562876.168       
6671            	379118.574        	4562883.548       
6677            	379258.039        	4562281.090       
6677            	379241.189        	4562280.750       
6677            	379222.479        	4562279.510       
6677            	379221.170        	4562279.420       
6677            	379198.700        	4562278.080       
6677            	379180.720        	4562276.950       
6696            	379041.730        	4562113.802       
6696            	379041.730        	4562108.612       
6696            	379039.740        	4562085.012       
6713            	379153.100        	4562313.000       
6713            	379143.470        	4562310.280       
6713            	379136.360        	4562308.120       
6713            	379130.250        	4562306.340       
6713            	379119.501        	4562299.411       
6713            	379103.021        	4562294.471       
6713            	379096.041        	4562291.641       
6779            	378743.953        	4562188.344       
6779            	378766.853        	4562165.524       
6779            	378787.722        	4562149.064       
6818            	378592.896        	4562486.253       
6818            	378591.686        	4562457.434       
6818            	378590.016        	4562420.364       
6833            	379153.061        	4562381.380       
6833            	379154.311        	4562354.380       
6833            	379155.670        	4562325.190       
6833            	379163.130        	4562318.580       
6842            	379219.305        	4563035.936       
6842            	379222.575        	4563046.086       
6842            	379225.285        	4563054.466       
6842            	379231.335        	4563066.326       
6842            	379237.405        	4563070.646       
6842            	379251.404        	4563075.646       
6842            	379251.654        	4563075.716       
6842            	379254.714        	4563076.786       
6842            	379278.514        	4563085.775       
6866            	378666.006        	4562496.223       
6866            	378643.906        	4562493.753       
6866            	378623.246        	4562493.683       
6906            	379255.023        	4562913.977       
6906            	379254.253        	4562913.967       
6906            	379247.833        	4562913.497       
6906            	379224.584        	4562911.017       
6906            	379212.474        	4562897.097       
6906            	379198.424        	4562885.507       
6906            	379188.234        	4562881.357       
6906            	379180.204        	4562878.267       
6943            	379171.106        	4561690.143       
6943            	379170.976        	4561690.343       
6943            	379170.876        	4561690.493       
6943            	379170.746        	4561690.673       
6943            	379161.426        	4561704.663       
6943            	379161.396        	4561704.703       
6943            	379150.906        	4561718.873       
6943            	379149.916        	4561720.213       
6944            	379129.619        	4562044.362       
6944            	379080.899        	4562046.502       
6944            	379054.709        	4562050.402       
7012            	378501.818        	4562581.054       
7012            	378494.238        	4562590.224       
7012            	378479.738        	4562606.724       
7012            	378466.858        	4562620.064       
7012            	378452.679        	4562635.204       
7012            	378448.369        	4562640.844       
7012            	378436.329        	4562656.564       
7097            	379155.809        	4562162.341       
7097            	379153.649        	4562140.501       
7097            	379156.079        	4562107.461       
7097            	379155.939        	4562096.281       
7108            	378593.016        	4562497.453       
7108            	378590.067        	4562520.483       
7108            	378587.247        	4562534.453       
7108            	378576.787        	4562550.983       
7108            	378562.387        	4562565.213       
7108            	378548.897        	4562569.963       
7108            	378538.287        	4562572.383       
7108            	378523.698        	4562575.093       
7451            	379458.080        	4561217.723       
7451            	379426.510        	4561245.714       
7451            	379411.781        	4561266.574       
7451            	379410.621        	4561269.724       
7451            	379405.311        	4561294.443       
7451            	379412.431        	4561331.983       
7451            	379420.651        	4561372.083       
7451            	379417.601        	4561383.863       
7849            	379819.165        	4560926.052       
7849            	379757.016        	4560974.722       
7849            	379726.956        	4560998.993       
7849            	379690.627        	4561027.653       
7849            	379640.717        	4561068.963       
7849            	379595.738        	4561105.973       
7849            	379557.698        	4561136.523       
7849            	379521.079        	4561165.683       
7849            	379491.679        	4561189.843       
7849            	379466.350        	4561211.183       
8026            	379404.890        	4561399.140       
8026            	379401.670        	4561402.630       
8026            	379394.490        	4561409.870       
8026            	379383.910        	4561420.100       
8026            	379376.100        	4561427.770       
8026            	379368.340        	4561435.460       
8026            	379360.040        	4561443.570       
8026            	379353.380        	4561449.900       
8026            	379347.380        	4561455.470       
8026            	379341.000        	4561462.480       
8026            	379331.780        	4561472.650       
8026            	379320.990        	4561484.570       
8026            	379309.970        	4561496.830       
8026            	379300.180        	4561507.740       
8026            	379294.250        	4561514.280       
8026            	379289.520        	4561520.100       
8026            	379284.040        	4561526.810       
8026            	379282.630        	4561528.650       
8026            	379271.300        	4561542.700       
8026            	379267.510        	4561547.400       
8026            	379263.830        	4561552.110       
8026            	379260.330        	4561556.990       
8026            	379253.150        	4561566.590       
8026            	379249.460        	4561571.290       
8026            	379238.660        	4561585.660       
8026            	379231.440        	4561595.240       
8026            	379224.290        	4561604.850       
8027            	379220.900        	4561609.790       
12851           	379374.275        	4563259.914       
12851           	379374.375        	4563259.614       
12851           	379376.774        	4563252.074       
12851           	379376.894        	4563251.904       
12851           	379377.324        	4563251.054       
12851           	379371.244        	4563243.294       
12851           	379357.644        	4563218.754       
12851           	379350.284        	4563202.864       
12851           	379346.374        	4563193.354       
12851           	379341.554        	4563184.495       
12851           	379329.704        	4563167.595       
12851           	379313.374        	4563144.905       
12851           	379300.724        	4563122.175       
12851           	379292.164        	4563104.925       
12852           	379286.144        	4563093.435       
12852           	379285.714        	4563092.605       
12856           	379287.284        	4563073.695       
12856           	379297.294        	4563058.385       
12856           	379302.404        	4563050.805       
12856           	379302.484        	4563050.525       
12856           	379305.154        	4563046.715       
12858           	379308.014        	4563042.315       
12858           	379302.694        	4563038.816       
12864           	379291.064        	4563031.786       
12864           	379290.264        	4563031.296       
12864           	379281.934        	4563025.596       
12864           	379278.174        	4563021.406       
12864           	379277.084        	4563020.186       
12864           	379273.754        	4563002.406       
12865           	379272.844        	4562991.376       
12865           	379268.814        	4562977.446       
12867           	379280.554        	4562981.196       
12868           	379290.564        	4562986.806       
12868           	379294.754        	4562990.336       
12868           	379296.014        	4562991.646       
12868           	379304.194        	4563003.816       
12868           	379306.814        	4563009.446       
12868           	379308.234        	4563012.496       
12868           	379308.194        	4563014.396       
12868           	379308.314        	4563030.266       
12870           	379253.864        	4562969.806       
12870           	379252.884        	4562970.966       
12870           	379239.974        	4562986.266       
12870           	379225.694        	4563003.946       
12871           	379213.114        	4563017.636       
12874           	379125.915        	4562916.047       
12874           	379127.495        	4562914.737       
12874           	379131.104        	4562911.727       
12874           	379132.884        	4562910.237       
12874           	379134.734        	4562908.067       
12876           	379135.234        	4562908.557       
12876           	379142.054        	4562924.977       
12877           	379150.264        	4562939.837       
12877           	379151.385        	4562941.867       
12877           	379162.905        	4562957.397       
12877           	379166.004        	4562961.467       
12877           	379166.264        	4562961.807       
12877           	379179.474        	4562979.107       
12877           	379188.774        	4562990.527       
12877           	379196.744        	4563000.916       
12879           	379157.314        	4562878.627       
12879           	379151.494        	4562881.517       
12880           	379142.614        	4562886.577       
12882           	379161.134        	4562875.647       
12882           	379159.974        	4562872.297       
12883           	379153.414        	4562853.978       
12883           	379151.644        	4562835.828       
12883           	379150.654        	4562832.308       
12883           	379148.484        	4562823.678       
12885           	379015.165        	4562834.169       
12885           	379013.345        	4562860.469       
12885           	379013.315        	4562869.068       
12885           	379014.325        	4562882.388       
12885           	379015.205        	4562894.088       
12885           	379017.365        	4562909.038       
12885           	379018.516        	4562918.818       
12886           	379019.226        	4562924.928       
12886           	379020.276        	4562940.688       
12886           	379022.546        	4562952.548       
12886           	379064.125        	4562946.648       
12886           	379087.695        	4562943.028       
12886           	379097.815        	4562938.188       
12886           	379101.395        	4562934.988       
12886           	379104.025        	4562932.627       
12889           	378975.255        	4562796.599       
12889           	378989.695        	4562804.479       
12889           	378999.005        	4562808.809       
12889           	379003.635        	4562810.969       
12891           	379047.035        	4562813.368       
12892           	379045.014        	4562796.129       
12892           	379041.484        	4562780.749       
12892           	379040.234        	4562775.319       
12892           	379038.974        	4562763.569       
12892           	379038.944        	4562751.769       
12892           	379038.924        	4562746.699       
12892           	379046.244        	4562733.339       
12892           	379044.914        	4562727.699       
12892           	379040.954        	4562717.359       
12895           	378951.005        	4562744.000       
12895           	378952.695        	4562748.579       
12895           	378958.045        	4562763.079       
12895           	378960.335        	4562769.289       
12895           	378965.395        	4562780.759       
12895           	378968.805        	4562788.479       
12897           	378932.465        	4562694.250       
12897           	378932.585        	4562694.570       
12898           	378943.515        	4562721.920       
12898           	378944.645        	4562725.250       
12898           	378944.705        	4562725.490       
12900           	379173.382        	4562593.409       
12900           	379165.882        	4562590.279       
12900           	379163.532        	4562589.299       
12900           	379143.072        	4562585.359       
12900           	379105.083        	4562582.949       
12903           	379191.812        	4562609.528       
12903           	379193.132        	4562586.979       
12907           	379059.605        	4562826.548       
12908           	379070.104        	4562828.548       
12908           	379070.464        	4562828.668       
12908           	379080.744        	4562830.568       
12910           	379020.205        	4562818.419       
12911           	379034.905        	4562821.409       
12911           	379042.505        	4562823.048       
12913           	379254.963        	4562913.077       
12913           	379263.573        	4562879.467       
12913           	379268.223        	4562857.117       
12913           	379269.013        	4562835.137       
12913           	379273.523        	4562818.447       
12913           	379273.883        	4562815.907       
12913           	379277.113        	4562806.047       
12913           	379278.502        	4562801.807       
12913           	379280.882        	4562790.037       
12914           	379283.522        	4562769.107       
12914           	379283.532        	4562768.317       
12914           	379282.642        	4562756.427       
12914           	379281.682        	4562747.717       
12914           	379281.112        	4562742.627       
12916           	379274.442        	4562725.847       
12916           	379273.242        	4562722.347       
12919           	379264.672        	4562703.637       
12919           	379259.182        	4562690.398       
12919           	379258.192        	4562687.718       
12919           	379257.732        	4562686.468       
12919           	379255.912        	4562671.158       
12919           	379255.922        	4562669.818       
12919           	379241.302        	4562652.778       
12920           	379222.102        	4562635.918       
12922           	379188.332        	4562569.839       
12926           	379155.621        	4562454.860       
12926           	379153.431        	4562428.090       
12928           	379152.921        	4562412.020       
12928           	379138.261        	4562412.400       
12928           	379124.081        	4562414.620       
12928           	379104.671        	4562416.490       
12928           	379097.341        	4562399.970       
12929           	379095.151        	4562395.020       
12929           	379091.341        	4562389.710       
12929           	379080.951        	4562375.210       
12931           	379048.212        	4562370.721       
12931           	379023.152        	4562377.081       
12937           	379176.312        	4562521.029       
12940           	379078.443        	4562583.029       
12940           	379075.233        	4562583.039       
12940           	379037.013        	4562584.040       
12940           	378990.654        	4562586.380       
12940           	378967.774        	4562587.850       
12940           	378963.384        	4562588.030       
12940           	378929.324        	4562589.380       
12940           	378929.174        	4562589.390       
12941           	378907.204        	4562589.371       
12941           	378896.414        	4562589.481       
12941           	378896.074        	4562589.501       
12943           	378887.104        	4562515.911       
12943           	378887.264        	4562521.691       
12944           	378887.534        	4562531.641       
12944           	378888.424        	4562546.111       
12944           	378888.464        	4562546.751       
12947           	378886.754        	4562487.751       
12947           	378886.844        	4562506.731       
12949           	378805.665        	4562535.882       
12950           	378802.685        	4562554.752       
12950           	378800.685        	4562572.351       
12950           	378800.025        	4562592.381       
12950           	378799.495        	4562615.711       
12952           	378888.564        	4562552.911       
12952           	378875.104        	4562551.001       
12952           	378852.224        	4562543.381       
12952           	378837.645        	4562536.881       
12952           	378828.405        	4562532.561       
12953           	378821.755        	4562529.452       
12953           	378816.615        	4562527.132       
12955           	378792.985        	4562531.022       
12955           	378788.015        	4562537.772       
12958           	378777.345        	4562543.012       
12958           	378764.825        	4562547.342       
12958           	378750.455        	4562553.672       
12958           	378737.266        	4562559.302       
12958           	378724.726        	4562572.062       
12959           	378717.426        	4562577.302       
12959           	378711.946        	4562580.412       
12959           	378695.996        	4562584.492       
12959           	378678.306        	4562589.032       
12959           	378654.797        	4562594.422       
12959           	378641.407        	4562597.632       
12961           	378798.905        	4562518.012       
12961           	378786.475        	4562507.852       
12962           	378772.605        	4562481.232       
12965           	378763.465        	4562481.202       
12965           	378747.715        	4562486.642       
12965           	378735.615        	4562491.702       
12965           	378709.675        	4562498.172       
12967           	378410.679        	4562680.894       
12967           	378386.840        	4562703.744       
12974           	378761.074        	4562303.163       
12974           	378754.804        	4562297.873       
12974           	378724.634        	4562282.833       
12976           	378823.134        	4562409.352       
12976           	378822.694        	4562408.782       
12976           	378818.854        	4562399.782       
12980           	378827.634        	4562397.132       
12982           	378823.744        	4562414.422       
12983           	378808.084        	4562435.012       
12983           	378803.514        	4562442.742       
12983           	378789.194        	4562463.342       
12983           	378781.055        	4562475.062       
12983           	378776.535        	4562479.242       
12986           	378770.294        	4562317.983       
12988           	378880.225        	4562412.965       
12988           	378881.438        	4562420.532       
12988           	378881.474        	4562420.765       
12989           	378881.652        	4562423.744       
12989           	378883.293        	4562437.022       
12989           	378886.434        	4562456.431       
12989           	378886.474        	4562456.661       
12989           	378886.544        	4562457.101       
12989           	378887.124        	4562460.691       
12991           	378917.603        	4562409.511       
12991           	378909.013        	4562410.271       
12992           	378882.563        	4562411.882       
12995           	378935.293        	4562407.961       
12997           	379005.062        	4562381.681       
12998           	378990.602        	4562386.611       
12998           	378978.642        	4562390.681       
12998           	378978.372        	4562390.771       
12998           	378973.132        	4562392.551       
12998           	378970.022        	4562393.611       
12998           	378963.713        	4562398.391       
12998           	378949.943        	4562403.031       
13000           	379082.661        	4562303.781       
13000           	379079.001        	4562320.701       
13000           	379078.931        	4562321.011       
13000           	379076.611        	4562331.761       
13001           	379071.081        	4562357.301       
13001           	379068.891        	4562366.681       
13004           	378880.653        	4562367.152       
13004           	378890.863        	4562364.542       
13004           	378892.803        	4562364.052       
13007           	378910.333        	4562359.292       
13007           	378910.833        	4562359.152       
13007           	378928.683        	4562354.432       
13010           	378931.962        	4562353.562       
13010           	378939.322        	4562351.002       
13010           	378947.852        	4562346.432       
13010           	378953.912        	4562342.062       
13010           	378954.612        	4562341.562       
13013           	378964.882        	4562334.151       
13013           	378968.072        	4562331.901       
13013           	378968.262        	4562331.771       
13013           	378987.242        	4562318.411       
13013           	379002.572        	4562306.971       
13013           	379008.831        	4562302.301       
13013           	379010.661        	4562300.861       
13014           	379019.541        	4562293.841       
13016           	379023.751        	4562286.081       
13016           	379017.211        	4562283.271       
13019           	378874.873        	4562324.842       
13019           	378877.703        	4562347.492       
13020           	378877.933        	4562349.352       
13022           	378855.133        	4562320.132       
13022           	378846.213        	4562344.872       
13023           	378833.624        	4562379.742       
13025           	378815.724        	4562384.952       
13025           	378814.934        	4562381.762       
13026           	378803.074        	4562358.313       
13026           	378800.484        	4562355.953       
13028           	379001.161        	4562274.452       
13028           	378970.832        	4562258.882       
13028           	378964.012        	4562258.712       
13028           	378959.342        	4562258.592       
13028           	378959.022        	4562258.632       
13028           	378949.572        	4562259.872       
13028           	378939.072        	4562261.242       
13028           	378923.792        	4562263.982       
13028           	378916.602        	4562262.812       
13029           	378899.362        	4562260.002       
13029           	378881.842        	4562255.852       
13031           	378897.732        	4562212.503       
13031           	378903.062        	4562215.843       
13031           	378911.392        	4562221.072       
13037           	378921.362        	4562224.532       
13037           	378923.892        	4562224.202       
13037           	378928.952        	4562223.542       
13037           	378939.471        	4562218.702       
13037           	378956.981        	4562210.612       
13040           	379071.390        	4562223.241       
13040           	379066.510        	4562217.481       
13040           	379048.410        	4562205.112       
13040           	379047.940        	4562204.792       
13040           	379038.220        	4562197.432       
13040           	379036.120        	4562190.212       
13041           	379035.480        	4562165.562       
13041           	379036.460        	4562161.502       
13041           	379038.090        	4562154.712       
13044           	378932.761        	4562138.543       
13049           	378960.080        	4562078.013       
13049           	378957.250        	4562084.693       
13049           	378956.870        	4562085.573       
13049           	378956.790        	4562085.763       
13050           	378948.591        	4562105.083       
13050           	378944.741        	4562114.143       
13050           	378944.341        	4562115.083       
13052           	378963.140        	4562066.403       
13052           	378943.630        	4562065.413       
13053           	378891.061        	4562062.433       
13053           	378835.381        	4562060.414       
13053           	378767.032        	4562057.654       
13053           	378704.552        	4562053.975       
13053           	378698.932        	4562050.885       
13056           	378798.142        	4562134.864       
13056           	378803.232        	4562139.874       
13058           	378803.092        	4562141.814       
13058           	378808.432        	4562155.233       
13059           	378818.072        	4562182.583       
13059           	378826.942        	4562217.603       
13059           	378835.973        	4562253.093       
13059           	378843.293        	4562277.173       
13059           	378844.983        	4562282.863       
13061           	378674.743        	4562095.995       
13061           	378682.663        	4562098.275       
13062           	378724.463        	4562105.494       
13062           	378751.612        	4562108.234       
13062           	378760.942        	4562111.414       
13062           	378762.862        	4562112.204       
13062           	378783.182        	4562126.104       
13068           	378634.574        	4562167.515       
13068           	378658.123        	4562124.445       
13071           	378608.704        	4562215.565       
13074           	378588.545        	4562270.994       
13074           	378590.665        	4562255.445       
13076           	378923.501        	4562158.843       
13076           	378923.041        	4562159.803       
13076           	378916.211        	4562173.783       
13077           	378909.992        	4562186.513       
13079           	378834.002        	4562131.243       
13079           	378846.752        	4562130.213       
13080           	378893.241        	4562131.713       
13085           	378702.982        	4562043.245       
13085           	378722.482        	4562011.065       
13085           	378735.072        	4561985.395       
13088           	378745.651        	4561950.285       
13088           	378749.561        	4561937.385       
13088           	378749.301        	4561906.225       
13088           	378747.291        	4561879.905       
13088           	378745.481        	4561853.645       
13088           	378743.010        	4561819.426       
13088           	378744.060        	4561806.426       
13089           	378746.070        	4561786.146       
13089           	378758.970        	4561758.156       
13089           	378777.129        	4561722.876       
13089           	378794.969        	4561693.726       
13091           	378793.840        	4561808.165       
13092           	378789.880        	4561845.755       
13092           	378787.800        	4561879.155       
13092           	378786.481        	4561910.085       
13094           	379114.697        	4561767.233       
13094           	379113.637        	4561768.623       
13094           	379107.287        	4561776.943       
13094           	379106.447        	4561778.003       
13097           	379103.677        	4561781.503       
13097           	379096.807        	4561790.163       
13097           	379096.587        	4561790.443       
13097           	379085.367        	4561804.593       
13097           	379081.257        	4561809.773       
13097           	379075.617        	4561816.893       
13100           	379068.948        	4561826.573       
13100           	379056.578        	4561844.533       
13100           	379056.408        	4561844.773       
13100           	379056.288        	4561844.953       
13100           	379056.128        	4561845.183       
13100           	379056.008        	4561845.353       
13100           	379052.738        	4561850.103       
13100           	379031.878        	4561880.373       
13100           	379030.708        	4561882.503       
13103           	379021.009        	4561900.213       
13103           	379009.269        	4561924.113       
13103           	378995.589        	4561951.963       
13106           	379034.561        	4562263.271       
13107           	379041.061        	4562250.371       
13107           	379042.111        	4562248.291       
13107           	379048.781        	4562240.631       
13107           	379052.351        	4562236.531       
13107           	379062.091        	4562229.151       
13110           	379094.481        	4562273.401       
13110           	379094.061        	4562270.001       
13110           	379093.801        	4562267.871       
13110           	379093.761        	4562267.611       
13110           	379092.240        	4562255.281       
13110           	379088.320        	4562234.891       
13110           	379087.540        	4562229.221       
13110           	379087.500        	4562228.941       
13110           	379085.960        	4562217.811       
13112           	379222.769        	4562136.381       
13112           	379197.609        	4562152.971       
13112           	379186.889        	4562160.851       
13115           	379089.030        	4562215.611       
13115           	379089.240        	4562215.521       
13115           	379115.920        	4562204.201       
13115           	379142.560        	4562190.491       
13116           	379158.049        	4562182.511       
13118           	379241.268        	4562124.941       
13119           	379263.648        	4562110.220       
13119           	379286.158        	4562096.090       
13119           	379303.867        	4562088.360       
13119           	379330.457        	4562070.600       
13119           	379355.197        	4562054.490       
13119           	379391.486        	4562039.390       
13122           	379229.428        	4562116.991       
13122           	379232.358        	4562129.911       
13124           	379159.099        	4562061.491       
13124           	379173.028        	4562070.171       
13125           	379194.338        	4562085.531       
13125           	379208.728        	4562094.881       
13125           	379220.888        	4562104.221       
13130           	379144.279        	4562046.542       
13131           	379143.428        	4562016.312       
13134           	379164.546        	4561653.273       
13134           	379187.505        	4561664.193       
13134           	379187.885        	4561664.433       
13137           	379145.986        	4561645.214       
13142           	378952.626        	4561441.946       
13142           	378954.536        	4561444.936       
13142           	378966.286        	4561483.896       
13143           	378991.796        	4561564.705       
13145           	378822.488        	4561647.766       
13145           	378847.588        	4561604.766       
13145           	378876.547        	4561555.596       
13148           	378913.756        	4561491.166       
13148           	378910.286        	4561487.896       
13148           	378903.636        	4561471.316       
13148           	378892.286        	4561435.506       
13152           	379180.620        	4562251.140       
13154           	379175.769        	4562173.311       
13154           	379176.709        	4562183.591       
13155           	379179.769        	4562209.801       
13155           	379180.609        	4562222.560       
13157           	379000.646        	4561579.335       
13157           	379018.766        	4561585.705       
13160           	379052.586        	4561601.794       
13161           	379093.026        	4561619.814       
13164           	378969.975        	4561402.636       
13166           	378853.816        	4561316.907       
13166           	378880.405        	4561279.507       
13166           	378884.505        	4561273.637       
13166           	378889.595        	4561253.787       
13166           	378893.335        	4561238.967       
13166           	378899.305        	4561219.307       
13166           	378896.455        	4561215.978       
13166           	378886.615        	4561205.878       
13167           	378875.085        	4561193.968       
13167           	378874.725        	4561193.518       
13167           	378873.255        	4561191.698       
13167           	378866.015        	4561182.668       
13167           	378854.255        	4561170.958       
13167           	378853.935        	4561170.558       
13167           	378847.665        	4561164.288       
13169           	378814.976        	4561282.178       
13169           	378770.786        	4561230.178       
13170           	378744.396        	4561203.509       
13170           	378737.996        	4561200.499       
13170           	378665.226        	4561192.989       
13170           	378626.456        	4561161.900       
13170           	378599.506        	4561131.500       
13170           	378593.886        	4561124.110       
13202           	378991.529        	4561966.583       
13202           	378982.060        	4562000.623       
13203           	378975.860        	4562026.683       
13203           	378974.960        	4562030.453       
13205           	378869.296        	4561376.637       
13205           	378866.276        	4561368.907       

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
  DIMENSIONS  	377635.081        	4550098.353       	389627.306        	4569728.321       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
